,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv2-rdm1),rdm1.1.2,p1rlv2.1.2,1P_UG_AL_1/0_Brenau_2,0.0183837,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv1-rdm0),rdm0.1.2,p1rlv1.1.2,1P_UG_AL_1/0_Brenau_2,0.0175868,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm0-rdm1),rdm1.1.2,rdm0.1.2,1P_UG_AL_1/0_Brenau_2,0.0363066,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm1-rdt0lv),rdt0lv.1.2,rdm1.1.2,1P_UG_AL_1/0_Brenau_2,0.00899647,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv3-rdm2),rdm2.1.2,p1rlv3.1.2,1P_UG_AL_1/0_Brenau_2,0.0221948,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm2-rdt0lv),rdt0lv.1.2,rdm2.1.2,1P_UG_AL_1/0_Brenau_2,0.0377451,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv4-rdt1lv),rdt1lv.1.2,p1rlv4.1.2,1P_UG_AL_1/0_Brenau_2,0.0181667,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv5-rdm4),rdm4.1.2,p1rlv5.1.2,1P_UG_AL_1/0_Brenau_2,0.0215974,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm4-rdt2lv),rdt2lv.1.2,rdm4.1.2,1P_UG_AL_1/0_Brenau_2,0.0191629,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6-rdm5),rdm5.1.2,p1rlv6.1.2,1P_UG_AL_1/0_Brenau_2,0.0150147,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm5-rdt2lv),rdt2lv.1.2,rdm5.1.2,1P_UG_AL_1/0_Brenau_2,0.0191669,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv7-rdt3lv),rdt3lv.1.2,p1rlv7.1.2,1P_OH_AL_2/0_Rucina_2,0.0184976,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv8-rdt4lv),rdt4lv.1.2,p1rlv8.1.2,1P_OH_AL_2/0_Rucina_2,0.0231935,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv9-rdt5lv),rdt5lv.1.2,p1rlv9.1.2,1P_UG_AL_1/0_Brenau_2,0.0185131,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv10-rdt6lv),rdt6lv.1.2,p1rlv10.1.2,1P_UG_AL_1/0_Brenau_2,0.0199667,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv11-rdt7lv),rdt7lv.1.2,p1rlv11.1.2,1P_UG_AL_1/0_Brenau_2,0.019399,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv12-rdt8lv),rdt8lv.1.2,p1rlv12.1.2,1P_UG_AL_1/0_Brenau_2,0.0187983,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv13-rdm12),rdm12.1.2,p1rlv13.1.2,1P_UG_AL_1/0_Brenau_2,0.0227819,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm12-rdt9lv),rdt9lv.1.2,rdm12.1.2,1P_UG_AL_1/0_Brenau_2,0.0372937,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv22-rdm13),rdm13.1.2,p1rlv22.1.2,1P_UG_AL_1/0_Brenau_2,0.0146367,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm13-rdt9lv),rdt9lv.1.2,rdm13.1.2,1P_UG_AL_1/0_Brenau_2,0.0461539,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv14-rdm14),rdm14.1.2,p1rlv14.1.2,1P_UG_AL_1/0_Brenau_2,0.0582101,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv17-rdm14),rdm14.1.2,p1rlv17.1.2,1P_UG_AL_1/0_Brenau_2,0.015692,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm14-rdt10lv),rdt10lv.1.2,rdm14.1.2,1P_UG_AL_2/0_Converse_2,0.00937636,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv15-rdm15),rdm15.1.2,p1rlv15.1.2,1P_UG_AL_1/0_Brenau_2,0.0617463,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm15-rdt10lv),rdt10lv.1.2,rdm15.1.2,1P_UG_AL_1/0_Brenau_2,0.0287432,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv16-rdt11lv),rdt11lv.1.2,p1rlv16.1.2,1P_UG_AL_1/0_Brenau_2,0.0178794,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv18-rdt11lv),rdt11lv.1.2,p1rlv18.1.2,1P_UG_AL_1/0_Brenau_2,0.0243261,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv20-rdt12lv),rdt12lv.1.2,p1rlv20.1.2,1P_UG_AL_1/0_Brenau_2,0.0402155,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv19-rdm19),rdm19.1.2,p1rlv19.1.2,1P_UG_AL_1/0_Brenau_2,0.0276719,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm19-rdt12lv),rdt12lv.1.2,rdm19.1.2,1P_UG_AL_1/0_Brenau_2,0.0187587,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv21-rdm21),rdm21.1.2,p1rlv21.1.2,1P_UG_AL_1/0_Brenau_2,0.0215538,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm21-rdt12lv),rdt12lv.1.2,rdm21.1.2,1P_UG_AL_1/0_Brenau_2,0.0608433,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv23-rdt13lv),rdt13lv.1.2,p1rlv23.1.2,1P_UG_AL_1/0_Brenau_2,0.0251681,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv24-rdm23),rdm23.1.2,p1rlv24.1.2,1P_UG_AL_1/0_Brenau_2,0.0325623,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm23-rdt14lv),rdt14lv.1.2,rdm23.1.2,1P_UG_AL_1/0_Brenau_2,0.0195574,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv25-rdm24),rdm24.1.2,p1rlv25.1.2,1P_UG_AL_1/0_Brenau_2,0.0294133,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm24-rdt14lv),rdt14lv.1.2,rdm24.1.2,1P_UG_AL_1/0_Brenau_2,0.00992627,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv26-rdm25),rdm25.1.2,p1rlv26.1.2,1P_UG_AL_1/0_Brenau_2,0.0309144,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv27-rdm26),rdm26.1.2,p1rlv27.1.2,1P_UG_AL_1/0_Brenau_2,0.0320607,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm25-rdm26),rdm25.1.2,rdm26.1.2,1P_UG_AL_1/0_Brenau_2,0.0093602,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm25-rdt15lv),rdt15lv.1.2,rdm25.1.2,1P_UG_AL_1/0_Brenau_2,0.00937431,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv28-rdm27),rdm27.1.2,p1rlv28.1.2,1P_UG_AL_1/0_Brenau_2,0.0346772,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv29-rdm28),rdm28.1.2,p1rlv29.1.2,1P_UG_AL_1/0_Brenau_2,0.035066,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm27-rdm28),rdm27.1.2,rdm28.1.2,1P_UG_AL_1/0_Brenau_2,0.0198457,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm27-rdt15lv),rdt15lv.1.2,rdm27.1.2,1P_UG_AL_1/0_Brenau_2,0.0093668,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv31-rdm30),rdm30.1.2,p1rlv31.1.2,1P_UG_AL_1/0_Brenau_2,0.012969,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv30-rdm29),rdm29.1.2,p1rlv30.1.2,1P_UG_AL_1/0_Brenau_2,0.027247,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm29-rdm30),rdm30.1.2,rdm29.1.2,1P_UG_AL_1/0_Brenau_2,0.0923753,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm30-rdt16lv),rdt16lv.1.2,rdm30.1.2,1P_UG_AL_1/0_Brenau_2,0.00735228,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv32-rdm31),rdm31.1.2,p1rlv32.1.2,1P_UG_AL_1/0_Brenau_2,0.0179441,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm31-rdt16lv),rdt16lv.1.2,rdm31.1.2,1P_UG_AL_1/0_Brenau_2,0.0146956,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv33-rdm32),rdm32.1.2,p1rlv33.1.2,1P_UG_AL_1/0_Brenau_2,0.0357213,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm32-rdt17lv),rdt17lv.1.2,rdm32.1.2,1P_UG_AL_1/0_Brenau_2,0.00604934,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv34-rdm33),rdm33.1.2,p1rlv34.1.2,1P_UG_AL_1/0_Brenau_2,0.032312,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm33-rdt17lv),rdt17lv.1.2,rdm33.1.2,1P_UG_AL_1/0_Brenau_2,0.0160425,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv35-rdm34),rdm34.1.2,p1rlv35.1.2,1P_UG_AL_1/0_Brenau_2,0.0340443,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm34-rdt18lv),rdt18lv.1.2,rdm34.1.2,1P_UG_AL_1/0_Brenau_2,0.014111,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv36-rdm35),rdm35.1.2,p1rlv36.1.2,1P_UG_AL_1/0_Brenau_2,0.0362687,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv37-rdm36),rdm36.1.2,p1rlv37.1.2,1P_UG_AL_1/0_Brenau_2,0.0221785,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm35-rdm36),rdm35.1.2,rdm36.1.2,1P_UG_AL_1/0_Brenau_2,0.00640824,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm35-rdt18lv),rdt18lv.1.2,rdm35.1.2,1P_UG_AL_1/0_Brenau_2,0.00640824,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv39-rdt19lv),rdt19lv.1.2,p1rlv39.1.2,1P_UG_AL_1/0_Brenau_2,0.0208279,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv38-rdm37),rdm37.1.2,p1rlv38.1.2,1P_UG_AL_1/0_Brenau_2,0.0180959,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv40-rdm39),rdm39.1.2,p1rlv40.1.2,1P_UG_AL_1/0_Brenau_2,0.0263987,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm37-rdm39),rdm37.1.2,rdm39.1.2,1P_UG_AL_1/0_Brenau_2,0.0436654,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm37-rdt19lv),rdt19lv.1.2,rdm37.1.2,1P_UG_AL_2/0_Converse_2,0.0086552,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv41-rdt20lv),rdt20lv.1.2,p1rlv41.1.2,1P_UG_AL_2/0_Converse_2,0.0216632,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv42-rdt21lv),rdt21lv.1.2,p1rlv42.1.2,1P_UG_AL_1/0_Brenau_2,0.0364543,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv43-rdm42),rdm42.1.2,p1rlv43.1.2,1P_UG_AL_1/0_Brenau_2,0.019978,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm42-rdt22lv),rdt22lv.1.2,rdm42.1.2,1P_UG_AL_1/0_Brenau_2,0.0227634,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv44-rdm43),rdm43.1.2,p1rlv44.1.2,1P_OH_AL_2/0_Rucina_2,0.00944488,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm43-rdt22lv),rdt22lv.1.2,rdm43.1.2,1P_OH_AL_4/0_Zuzara_2,0.0303663,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv45-rdt23lv),rdt23lv.1.2,p1rlv45.1.2,1P_OH_AL_2/0_Rucina_2,0.0239824,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv56-rdt23lv),rdt23lv.1.2,p1rlv56.1.2,1P_OH_AL_2/0_Rucina_2,0.0159325,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv47-rdt24lv),rdt24lv.1.2,p1rlv47.1.2,1P_UG_AL_1/0_Brenau_2,0.0188484,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv46-rdm46),rdm46.1.2,p1rlv46.1.2,1P_UG_AL_1/0_Brenau_2,0.0147948,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm46-rdt24lv),rdt24lv.1.2,rdm46.1.2,1P_UG_AL_1/0_Brenau_2,0.00927623,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv48-rdm48),rdm48.1.2,p1rlv48.1.2,1P_UG_AL_1/0_Brenau_2,0.0247935,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv54-rdm48),rdm48.1.2,p1rlv54.1.2,1P_UG_AL_1/0_Brenau_2,0.0158987,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm48-rdt25lv),rdt25lv.1.2,rdm48.1.2,1P_UG_AL_1/0_Brenau_2,0.00949279,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv55-rdm50),rdm50.1.2,p1rlv55.1.2,1P_UG_AL_1/0_Brenau_2,0.0176398,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm50-rdt25lv),rdt25lv.1.2,rdm50.1.2,1P_UG_AL_1/0_Brenau_2,0.00927623,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv50-rdt26lv),rdt26lv.1.2,p1rlv50.1.2,1P_UG_AL_1/0_Brenau_2,0.0217115,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv49-rdm51),rdm51.1.2,p1rlv49.1.2,1P_UG_AL_1/0_Brenau_2,0.0196132,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv53-rdm51),rdm51.1.2,p1rlv53.1.2,1P_UG_AL_1/0_Brenau_2,0.015383,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm51-rdt26lv),rdt26lv.1.2,rdm51.1.2,1P_UG_AL_1/0_Brenau_2,0.00950093,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv51-rdm53),rdm53.1.2,p1rlv51.1.2,1P_UG_AL_1/0_Brenau_2,0.0203502,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm53-rdt26lv),rdt26lv.1.2,rdm53.1.2,1P_UG_AL_1/0_Brenau_2,0.027721,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv52-rdt27lv),rdt27lv.1.2,p1rlv52.1.2,1P_UG_AL_1/0_Brenau_2,0.00251436,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv57-rdt28lv),rdt28lv.1.2,p1rlv57.1.2,1P_OH_AL_2/0_Rucina_2,0.0146777,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv58-rdt28lv),rdt28lv.1.2,p1rlv58.1.2,1P_OH_AL_4/0_Zuzara_2,0.0344556,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv59-rdm58),rdm58.1.2,p1rlv59.1.2,1P_OH_AL_4/0_Zuzara_2,0.0447824,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm58-rdt28lv),rdt28lv.1.2,rdm58.1.2,1P_OH_AL_2/0_Rucina_2,0.0123764,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv74-rdt29lv),rdt29lv.1.2,p1rlv74.1.2,1P_OH_AL_4/0_Zuzara_2,0.0309005,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv60-rdm59),rdm59.1.2,p1rlv60.1.2,1P_OH_AL_2/0_Rucina_2,0.0180231,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm59-rdt29lv),rdt29lv.1.2,rdm59.1.2,1P_OH_AL_4/0_Zuzara_2,0.0566529,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv61-rdm60),rdm60.1.2,p1rlv61.1.2,1P_OH_AL_2/0_Rucina_2,0.0269658,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm60-rdt29lv),rdt29lv.1.2,rdm60.1.2,1P_OH_AL_2/0_Rucina_2,0.015516,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv63-rdt30lv),rdt30lv.1.2,p1rlv63.1.2,1P_OH_AL_2/0_Rucina_2,0.0257025,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv62-rdm62),rdm62.1.2,p1rlv62.1.2,1P_OH_AL_2/0_Rucina_2,0.026634,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm62-rdt30lv),rdt30lv.1.2,rdm62.1.2,1P_OH_AL_2/0_Rucina_2,0.0139046,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv64-rdm64),rdm64.1.2,p1rlv64.1.2,1P_OH_AL_2/0_Rucina_2,0.0246797,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm64-rdt30lv),rdt30lv.1.2,rdm64.1.2,1P_OH_AL_4/0_Zuzara_2,0.0278092,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv65-rdt31lv),rdt31lv.1.2,p1rlv65.1.2,1P_OH_AL_2/0_Rucina_2,0.0249162,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv66-rdm66),rdm66.1.2,p1rlv66.1.2,1P_OH_AL_4/0_Zuzara_2,0.0311865,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv67-rdm67),rdm67.1.2,p1rlv67.1.2,1P_OH_AL_4/0_Zuzara_2,0.0302837,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm66-rdm67),rdm66.1.2,rdm67.1.2,1P_OH_AL_2/0_Rucina_2,0.0184313,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm66-rdt31lv),rdt31lv.1.2,rdm66.1.2,1P_OH_AL_4/0_Zuzara_2,0.036851,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv99-rdm68),rdm68.1.2,p1rlv99.1.2,1P_OH_AL_4/0_Zuzara_2,0.0283875,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm68-rdt31lv),rdt31lv.1.2,rdm68.1.2,1P_OH_AL_4/0_Zuzara_2,0.0519529,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv70-rdt32lv),rdt32lv.1.2,p1rlv70.1.2,1P_OH_AL_4/0_Zuzara_2,0.0356664,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv69-rdm70),rdm70.1.2,p1rlv69.1.2,1P_OH_AL_4/0_Zuzara_2,0.0277755,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv68-rdm69),rdm69.1.2,p1rlv68.1.2,1P_OH_AL_4/0_Zuzara_2,0.0284938,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm69-rdm70),rdm70.1.2,rdm69.1.2,1P_OH_AL_2/0_Rucina_2,0.0195479,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm70-rdt32lv),rdt32lv.1.2,rdm70.1.2,1P_OH_AL_2/0_Rucina_2,0.0195562,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv71-rdm72),rdm72.1.2,p1rlv71.1.2,1P_OH_AL_4/0_Zuzara_2,0.0295931,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv72-rdm73),rdm73.1.2,p1rlv72.1.2,1P_OH_AL_4/0_Zuzara_2,0.03307,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm72-rdm73),rdm72.1.2,rdm73.1.2,1P_OH_AL_2/0_Rucina_2,0.0139046,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm72-rdt32lv),rdt32lv.1.2,rdm72.1.2,1P_OH_AL_2/0_Rucina_2,0.0139046,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv73-rdt33lv),rdt33lv.1.2,p1rlv73.1.2,1P_OH_AL_4/0_Zuzara_2,0.0279593,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv75-rdt34lv),rdt34lv.1.2,p1rlv75.1.2,1P_OH_AL_2/0_Rucina_2,0.0244725,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv76-rdt35lv),rdt35lv.1.2,p1rlv76.1.2,1P_OH_AL_2/0_Rucina_2,0.0241513,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv78-rdm78),rdm78.1.2,p1rlv78.1.2,1P_UG_AL_1/0_Brenau_2,0.0546352,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv79-rdm78),rdm78.1.2,p1rlv79.1.2,1P_UG_AL_1/0_Brenau_2,0.0386655,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv77-rdm77),rdm77.1.2,p1rlv77.1.2,1P_UG_AL_1/0_Brenau_2,0.0245664,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm77-rdm78),rdm78.1.2,rdm77.1.2,1P_UG_AL_1/0_Brenau_2,0.017672,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm78-rdt36lv),rdt36lv.1.2,rdm78.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0088358,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv80-rdm80),rdm80.1.2,p1rlv80.1.2,1P_UG_AL_1/0_Brenau_2,0.0379546,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv96-rdm81),rdm81.1.2,p1rlv96.1.2,1P_UG_AL_1/0_Brenau_2,0.0259945,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm80-rdm81),rdm80.1.2,rdm81.1.2,1P_UG_AL_1/0_Brenau_2,0.00884579,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm80-rdt36lv),rdt36lv.1.2,rdm80.1.2,1P_UG_AL_1/0_Brenau_2,0.0176723,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv81-rdm82),rdm82.1.2,p1rlv81.1.2,1P_UG_AL_1/0_Brenau_2,0.0304119,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm82-rdt37lv),rdt37lv.1.2,rdm82.1.2,1P_UG_AL_1/0_Brenau_2,0.0180951,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv82-rdm83),rdm83.1.2,p1rlv82.1.2,1P_UG_AL_1/0_Brenau_2,0.0289084,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm83-rdt37lv),rdt37lv.1.2,rdm83.1.2,1P_UG_AL_1/0_Brenau_2,0.00974002,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv83-rdm84),rdm84.1.2,p1rlv83.1.2,1P_UG_AL_1/0_Brenau_2,0.0463902,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv84-rdm84),rdm84.1.2,p1rlv84.1.2,1P_UG_AL_1/0_Brenau_2,0.0332078,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm84-rdt38lv),rdt38lv.1.2,rdm84.1.2,1P_UG_AL_1/0_Brenau_2,0.00983588,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv85-rdm86),rdm86.1.2,p1rlv85.1.2,1P_UG_AL_1/0_Brenau_2,0.0301549,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm86-rdt38lv),rdt38lv.1.2,rdm86.1.2,1P_UG_AL_1/0_Brenau_2,0.00983588,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv155-rdm88),rdm88.1.2,p1rlv155.1.2,1P_UG_AL_1/0_Brenau_2,0.0235381,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv86-rdm87),rdm87.1.2,p1rlv86.1.2,1P_UG_AL_1/0_Brenau_2,0.0122391,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm87-rdm88),rdm88.1.2,rdm87.1.2,1P_UG_AL_1/0_Brenau_2,0.0285128,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm88-rdt39lv),rdt39lv.1.2,rdm88.1.2,1P_UG_AL_2/0_Converse_2,0.00982588,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv88-rdt40lv),rdt40lv.1.2,p1rlv88.1.2,1P_UG_AL_1/0_Brenau_2,0.0289764,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv89-rdm91),rdm91.1.2,p1rlv89.1.2,1P_UG_AL_1/0_Brenau_2,0.0294058,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm91-rdt40lv),rdt40lv.1.2,rdm91.1.2,1P_UG_AL_1/0_Brenau_2,0.048073,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv157-rdm93),rdm93.1.2,p1rlv157.1.2,1P_UG_AL_1/0_Brenau_2,0.0286035,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv93-rdm92),rdm92.1.2,p1rlv93.1.2,1P_UG_AL_1/0_Brenau_2,0.056373,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv87-rdm89),rdm89.1.2,p1rlv87.1.2,1P_UG_AL_1/0_Brenau_2,0.0307581,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm89-rdm92),rdm92.1.2,rdm89.1.2,1P_UG_AL_1/0_Brenau_2,0.00888441,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm92-rdm93),rdm93.1.2,rdm92.1.2,1P_UG_AL_1/0_Brenau_2,0.00887411,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm93-rdt40lv),rdt40lv.1.2,rdm93.1.2,1P_UG_AL_2/0_Converse_2,0.0088841,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv90-rdt41lv),rdt41lv.1.2,p1rlv90.1.2,1P_UG_AL_1/0_Brenau_2,0.0288028,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv160-rdt41lv),rdt41lv.1.2,p1rlv160.1.2,1P_UG_AL_1/0_Brenau_2,0.0273885,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv94-rdt42lv),rdt42lv.1.2,p1rlv94.1.2,1P_OH_AL_4/0_Zuzara_2,0.0561362,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv98-rdt42lv),rdt42lv.1.2,p1rlv98.1.2,1P_OH_AL_2/0_Rucina_2,0.0254938,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv91-rdm96),rdm96.1.2,p1rlv91.1.2,1P_OH_AL_2/0_Rucina_2,0.024406,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv92-rdm96),rdm96.1.2,p1rlv92.1.2,1P_OH_AL_4/0_Zuzara_2,0.0449259,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm96-rdt42lv),rdt42lv.1.2,rdm96.1.2,1P_OH_AL_2/0_Rucina_2,0.0170055,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv97-rdm99),rdm99.1.2,p1rlv97.1.2,1P_OH_AL_4/0_Zuzara_2,0.0304417,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm99-rdt42lv),rdt42lv.1.2,rdm99.1.2,1P_OH_AL_4/0_Zuzara_2,0.0340272,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv95-rdt43lv),rdt43lv.1.2,p1rlv95.1.2,1P_UG_AL_1/0_Brenau_2,0.0214797,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
