,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv100-rdt44lv),rdt44lv.1.2,p1rlv100.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv101-rdt45lv),rdt45lv.1.2,p1rlv101.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv102-rdt46lv),rdt46lv.1.2,p1rlv102.1.2,1P_OH_AL_4/0_Zuzara_2,0.0461407,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv103-rdt47lv),rdt47lv.1.2,p1rlv103.1.2,1P_OH_AL_4/0_Zuzara_2,0.062109,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv104-rdt48lv),rdt48lv.1.2,p1rlv104.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv105-rdt49lv),rdt49lv.1.2,p1rlv105.1.2,1P_OH_AL_2/0_Rucina_2,0.0151761,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv106-rdt49lv),rdt49lv.1.2,p1rlv106.1.2,1P_OH_AL_2/0_Rucina_2,0.0151761,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv107-rdm109),rdm109.1.2,p1rlv107.1.2,1P_OH_AL_4/0_Zuzara_2,0.112327,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm109-rdt50lv),rdt50lv.1.2,rdm109.1.2,1P_OH_AL_2/0_Rucina_2,0.0175749,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv108-rdm110),rdm110.1.2,p1rlv108.1.2,1P_OH_AL_4/0_Zuzara_2,0.0758576,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm110-rdt50lv),rdt50lv.1.2,rdm110.1.2,1P_OH_AL_4/0_Zuzara_2,0.0351498,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv109-rdt51lv),rdt51lv.1.2,p1rlv109.1.2,1P_OH_AL_4/0_Zuzara_2,0.0467738,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv110-rdt52lv),rdt52lv.1.2,p1rlv110.1.2,1P_OH_AL_2/0_Rucina_2,0.0156496,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv111-rdm113),rdm113.1.2,p1rlv111.1.2,1P_OH_AL_4/0_Zuzara_2,0.0484848,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv113-rdm113),rdm113.1.2,p1rlv113.1.2,1P_OH_AL_4/0_Zuzara_2,0.0914243,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm113-rdt53lv),rdt53lv.1.2,rdm113.1.2,1P_OH_AL_2/0_Rucina_2,0.0181959,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv112-rdm114),rdm114.1.2,p1rlv112.1.2,1P_OH_AL_4/0_Zuzara_2,0.0711303,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm114-rdt53lv),rdt53lv.1.2,rdm114.1.2,1P_OH_AL_2/0_Rucina_2,0.0148789,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv115-rdt54lv),rdt54lv.1.2,p1rlv115.1.2,1P_OH_AL_4/0_Zuzara_2,0.0580108,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv116-rdt54lv),rdt54lv.1.2,p1rlv116.1.2,1P_OH_AL_4/0_Zuzara_2,0.0287533,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv114-rdm116),rdm116.1.2,p1rlv114.1.2,1P_OH_AL_4/0_Zuzara_2,0.0858145,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm116-rdt54lv),rdt54lv.1.2,rdm116.1.2,1P_OH_AL_2/0_Rucina_2,0.0183224,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv117-rdm119),rdm119.1.2,p1rlv117.1.2,1P_OH_AL_4/0_Zuzara_2,0.0369086,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm119-rdt55lv),rdt55lv.1.2,rdm119.1.2,1P_OH_AL_2/0_Rucina_2,0.0183125,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv118-rdm120),rdm120.1.2,p1rlv118.1.2,1P_OH_AL_4/0_Zuzara_2,0.0380737,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm120-rdt55lv),rdt55lv.1.2,rdm120.1.2,1P_OH_AL_4/0_Zuzara_2,0.0366473,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv119-rdt56lv),rdt56lv.1.2,p1rlv119.1.2,1P_OH_AL_4/0_Zuzara_2,0.032418,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv120-rdt57lv),rdt57lv.1.2,p1rlv120.1.2,1P_OH_AL_4/0_Zuzara_2,0.0395653,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv121-rdt57lv),rdt57lv.1.2,p1rlv121.1.2,1P_OH_AL_4/0_Zuzara_2,0.0804106,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv122-rdt57lv),rdt57lv.1.2,p1rlv122.1.2,1P_OH_AL_4/0_Zuzara_2,0.147795,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv123-rdt58lv),rdt58lv.1.2,p1rlv123.1.2,1P_OH_AL_4/0_Zuzara_2,0.0386665,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv124-rdt58lv),rdt58lv.1.2,p1rlv124.1.2,1P_OH_AL_4/0_Zuzara_2,0.0386665,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv125-rdt59lv),rdt59lv.1.2,p1rlv125.1.2,1P_OH_AL_4/0_Zuzara_2,0.0500269,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv126-rdt59lv),rdt59lv.1.2,p1rlv126.1.2,1P_OH_AL_2/0_Rucina_2,0.0184998,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv127-rdt59lv),rdt59lv.1.2,p1rlv127.1.2,1P_OH_AL_4/0_Zuzara_2,0.0331722,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv128-rdm130),rdm130.1.2,p1rlv128.1.2,1P_OH_AL_4/0_Zuzara_2,0.0354399,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv134-rdm131)_s0,rdm131.1.2,p1rlv134-rdm131x.1.2,1P_OH_AL_4/0_Zuzara_2,0.0795472,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv134-rdm131)_s1,p1rlv134-rdm131x.1.2,p1rlv134.1.2,1P_OH_AL_2/0_Rucina_2,0.00791228,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm130-rdm131),rdm130.1.2,rdm131.1.2,1P_OH_AL_4/0_Zuzara_2,0.127475,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm130-rdt59lv)_s0,rdt59lv.1.2,rdm130-rdt59lvx.1.2,1P_OH_AL_4/0_Zuzara_2,0.0878902,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm130-rdt59lv)_s1,rdm130-rdt59lvx.1.2,rdm130.1.2,1P_OH_AL_2/0_Rucina_2,0.0184755,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv129-rdt60lv),rdt60lv.1.2,p1rlv129.1.2,1P_OH_AL_4/0_Zuzara_2,0.0369309,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv130-rdt60lv),rdt60lv.1.2,p1rlv130.1.2,1P_OH_AL_4/0_Zuzara_2,0.0779408,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv131-rdt61lv),rdt61lv.1.2,p1rlv131.1.2,1P_OH_AL_4/0_Zuzara_2,0.0388451,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv132-rdm135),rdm135.1.2,p1rlv132.1.2,1P_OH_AL_4/0_Zuzara_2,0.0497707,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm135-rdt62lv),rdt62lv.1.2,rdm135.1.2,1P_OH_AL_2/0_Rucina_2,0.0155381,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv133-rdm136),rdm136.1.2,p1rlv133.1.2,1P_OH_AL_4/0_Zuzara_2,0.0631916,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm136-rdt62lv),rdt62lv.1.2,rdm136.1.2,1P_OH_AL_2/0_Rucina_2,0.0178635,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv135-rdt63lv),rdt63lv.1.2,p1rlv135.1.2,1P_OH_AL_2/0_Rucina_2,0.013738,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv136-rdt63lv),rdt63lv.1.2,p1rlv136.1.2,1P_OH_AL_2/0_Rucina_2,0.013738,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv138-rdt64lv),rdt64lv.1.2,p1rlv138.1.2,1P_OH_AL_4/0_Zuzara_2,0.108111,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv137-rdm139),rdm139.1.2,p1rlv137.1.2,1P_OH_AL_4/0_Zuzara_2,0.0524448,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm139-rdt64lv),rdt64lv.1.2,rdm139.1.2,1P_OH_AL_2/0_Rucina_2,0.0178735,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv139-rdt65lv),rdt65lv.1.2,p1rlv139.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv140-rdt66lv),rdt66lv.1.2,p1rlv140.1.2,1P_OH_AL_4/0_Zuzara_2,0.0637017,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv141-rdt67lv),rdt67lv.1.2,p1rlv141.1.2,1P_OH_AL_4/0_Zuzara_2,0.0302031,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv142-rdm144),rdm144.1.2,p1rlv142.1.2,1P_OH_AL_2/0_Rucina_2,0.0230356,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm144-rdt68lv),rdt68lv.1.2,rdm144.1.2,1P_OH_AL_2/0_Rucina_2,0.0193706,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv143-rdm145),rdm145.1.2,p1rlv143.1.2,1P_OH_AL_4/0_Zuzara_2,0.0338623,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm145-rdt68lv),rdt68lv.1.2,rdm145.1.2,1P_OH_AL_2/0_Rucina_2,0.0193806,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv144-rdm146),rdm146.1.2,p1rlv144.1.2,1P_OH_AL_4/0_Zuzara_2,0.0319766,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm146-rdt69lv),rdt69lv.1.2,rdm146.1.2,1P_OH_AL_2/0_Rucina_2,0.0193794,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv145-rdm147),rdm147.1.2,p1rlv145.1.2,1P_OH_AL_2/0_Rucina_2,0.0246258,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm147-rdt69lv),rdt69lv.1.2,rdm147.1.2,1P_OH_AL_2/0_Rucina_2,0.0193806,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv146-rdm148),rdm148.1.2,p1rlv146.1.2,1P_UG_AL_1/0_Brenau_2,0.0433254,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm148-rdt70lv),rdt70lv.1.2,rdm148.1.2,1P_UG_AL_1/0_Brenau_2,0.0295028,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv147-rdm149),rdm149.1.2,p1rlv147.1.2,1P_UG_AL_1/0_Brenau_2,0.0193781,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm149-rdt70lv),rdt70lv.1.2,rdm149.1.2,1P_UG_AL_1/0_Brenau_2,0.019682,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv148-rdt71lv),rdt71lv.1.2,p1rlv148.1.2,1P_UG_AL_1/0_Brenau_2,0.0644222,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv149-rdt72lv),rdt72lv.1.2,p1rlv149.1.2,1P_UG_AL_1/0_Brenau_2,0.0195919,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv152-rdt72lv),rdt72lv.1.2,p1rlv152.1.2,1P_UG_AL_1/0_Brenau_2,0.0223487,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv150-rdm153),rdm153.1.2,p1rlv150.1.2,1P_UG_AL_1/0_Brenau_2,0.0262922,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm153-rdt73lv),rdt73lv.1.2,rdm153.1.2,1P_UG_AL_1/0_Brenau_2,0.0286301,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv151-rdm154),rdm154.1.2,p1rlv151.1.2,1P_UG_AL_1/0_Brenau_2,0.0381303,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm154-rdt73lv),rdt73lv.1.2,rdm154.1.2,1P_UG_AL_1/0_Brenau_2,0.0281519,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv153-rdt74lv),rdt74lv.1.2,p1rlv153.1.2,1P_UG_AL_1/0_Brenau_2,0.0267658,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv154-rdt75lv),rdt75lv.1.2,p1rlv154.1.2,1P_OH_AL_4/0_Zuzara_2,0.0291036,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv156-rdt76lv),rdt76lv.1.2,p1rlv156.1.2,1P_UG_AL_1/0_Brenau_2,0.0240175,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv159-rdt77lv),rdt77lv.1.2,p1rlv159.1.2,1P_UG_AL_1/0_Brenau_2,0.0260425,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv158-rdm158),rdm158.1.2,p1rlv158.1.2,1P_UG_AL_1/0_Brenau_2,0.012395,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm158-rdt77lv),rdt77lv.1.2,rdm158.1.2,1P_UG_AL_1/0_Brenau_2,0.00979225,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv161-rdt78lv),rdt78lv.1.2,p1rlv161.1.2,1P_UG_AL_1/0_Brenau_2,0.0422243,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv162-rdt79lv),rdt79lv.1.2,p1rlv162.1.2,1P_UG_AL_1/0_Brenau_2,0.0224852,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv164-rdt80lv),rdt80lv.1.2,p1rlv164.1.2,1P_UG_AL_1/0_Brenau_2,0.0207149,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv163-rdm162),rdm162.1.2,p1rlv163.1.2,1P_UG_AL_1/0_Brenau_2,0.0299295,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm162-rdt80lv),rdt80lv.1.2,rdm162.1.2,1P_UG_AL_1/0_Brenau_2,0.0188135,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv165-rdm164),rdm164.1.2,p1rlv165.1.2,1P_UG_AL_1/0_Brenau_2,0.0233729,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm164-rdt80lv),rdt80lv.1.2,rdm164.1.2,1P_UG_AL_1/0_Brenau_2,0.0286296,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv166-rdm165),rdm165.1.2,p1rlv166.1.2,1P_UG_AL_1/0_Brenau_2,0.0194051,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm165-rdt81lv),rdt81lv.1.2,rdm165.1.2,1P_UG_AL_1/0_Brenau_2,0.0190863,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv167-rdm166),rdm166.1.2,p1rlv167.1.2,1P_UG_AL_1/0_Brenau_2,0.0334781,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm166-rdt81lv),rdt81lv.1.2,rdm166.1.2,1P_UG_AL_1/0_Brenau_2,0.0190863,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv168-rdt82lv),rdt82lv.1.2,p1rlv168.1.2,1P_OH_AL_4/0_Zuzara_2,0.0337321,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv169-rdt83lv),rdt83lv.1.2,p1rlv169.1.2,1P_OH_AL_2/0_Rucina_2,0.0140389,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv170-rdt84lv),rdt84lv.1.2,p1rlv170.1.2,1P_OH_AL_2/0_Rucina_2,0.0208568,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv171-rdt85lv),rdt85lv.1.2,p1rlv171.1.2,1P_OH_AL_4/0_Zuzara_2,0.0391352,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv172-rdt86lv),rdt86lv.1.2,p1rlv172.1.2,1P_UG_AL_2/0_Converse_2,0.0380326,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv173-rdt87lv),rdt87lv.1.2,p1rlv173.1.2,1P_UG_AL_1/0_Brenau_2,0.0564637,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv179-rdt88lv),rdt88lv.1.2,p1rlv179.1.2,1P_UG_AL_1/0_Brenau_2,0.0588666,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv175-rdm174),rdm174.1.2,p1rlv175.1.2,1P_UG_AL_1/0_Brenau_2,0.032771,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv180-rdm178),rdm178.1.2,p1rlv180.1.2,1P_UG_AL_1/0_Brenau_2,0.05443,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv174-rdm173),rdm173.1.2,p1rlv174.1.2,1P_UG_AL_1/0_Brenau_2,0.0304732,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm173-rdm178),rdm178.1.2,rdm173.1.2,1P_UG_AL_1/0_Brenau_2,0.0190863,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm174-rdm178),rdm174.1.2,rdm178.1.2,1P_UG_AL_1/0_Brenau_2,0.00954328,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm174-rdt88lv),rdt88lv.1.2,rdm174.1.2,1P_UG_AL_2/0_Converse_2,0.00954302,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv176-rdm175),rdm175.1.2,p1rlv176.1.2,1P_UG_AL_1/0_Brenau_2,0.0295363,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv177-rdm176),rdm176.1.2,p1rlv177.1.2,1P_UG_AL_1/0_Brenau_2,0.0217803,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm175-rdm176),rdm175.1.2,rdm176.1.2,1P_UG_AL_1/0_Brenau_2,0.0278313,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm175-rdt88lv),rdt88lv.1.2,rdm175.1.2,1P_UG_AL_2/0_Converse_2,0.0185409,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv178-rdt89lv),rdt89lv.1.2,p1rlv178.1.2,1P_UG_AL_1/0_Brenau_2,0.0457345,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv181-rdt90lv),rdt90lv.1.2,p1rlv181.1.2,1P_UG_AL_1/0_Brenau_2,0.0733599,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv182-rdt91lv),rdt91lv.1.2,p1rlv182.1.2,1P_UG_AL_1/0_Brenau_2,0.0479312,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv183-rdt91lv),rdt91lv.1.2,p1rlv183.1.2,1P_UG_AL_1/0_Brenau_2,0.0783924,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv184-rdm183),rdm183.1.2,p1rlv184.1.2,1P_UG_AL_1/0_Brenau_2,0.106956,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm183-rdt91lv),rdt91lv.1.2,rdm183.1.2,1P_UG_AL_1/0_Brenau_2,0.00929893,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv186-rdt92lv),rdt92lv.1.2,p1rlv186.1.2,1P_UG_AL_1/0_Brenau_2,0.0208406,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv185-rdm184),rdm184.1.2,p1rlv185.1.2,1P_UG_AL_1/0_Brenau_2,0.0593416,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm184-rdt92lv),rdt92lv.1.2,rdm184.1.2,1P_UG_AL_1/0_Brenau_2,0.00909869,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv187-rdm186),rdm186.1.2,p1rlv187.1.2,1P_UG_AL_1/0_Brenau_2,0.0143264,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm186-rdt93lv),rdt93lv.1.2,rdm186.1.2,1P_UG_AL_1/0_Brenau_2,0.0252345,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv203-rdm187),rdm187.1.2,p1rlv203.1.2,1P_UG_AL_1/0_Brenau_2,0.0342342,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm187-rdt93lv),rdt93lv.1.2,rdm187.1.2,1P_UG_AL_1/0_Brenau_2,0.0342866,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv188-rdt94lv),rdt94lv.1.2,p1rlv188.1.2,1P_UG_AL_1/0_Brenau_2,0.0400846,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv191-rdt95lv),rdt95lv.1.2,p1rlv191.1.2,1P_UG_AL_1/0_Brenau_2,0.0539397,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv190-rdm190),rdm190.1.2,p1rlv190.1.2,1P_UG_AL_1/0_Brenau_2,0.0290498,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv189-rdm189),rdm189.1.2,p1rlv189.1.2,1P_UG_AL_1/0_Brenau_2,0.0489924,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm189-rdm190),rdm190.1.2,rdm189.1.2,1P_UG_AL_1/0_Brenau_2,0.00871895,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm190-rdt95lv),rdt95lv.1.2,rdm190.1.2,1P_UG_AL_2/0_Converse_2,0.0163723,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv192-rdm192),rdm192.1.2,p1rlv192.1.2,1P_UG_AL_1/0_Brenau_2,0.0356599,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv202-rdm194),rdm194.1.2,p1rlv202.1.2,1P_UG_AL_1/0_Brenau_2,0.0330885,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv193-rdm193),rdm193.1.2,p1rlv193.1.2,1P_UG_AL_1/0_Brenau_2,0.0392871,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm193-rdm194),rdm194.1.2,rdm193.1.2,1P_UG_AL_1/0_Brenau_2,0.0283572,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm192-rdm194),rdm192.1.2,rdm194.1.2,1P_UG_AL_2/0_Converse_2,0.0139759,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:rdm192-rdt95lv),rdt95lv.1.2,rdm192.1.2,1P_UG_AL_2/0_Converse_2,0.0115116,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv194-rdm195),rdm195.1.2,p1rlv194.1.2,1P_UG_AL_1/0_Brenau_2,0.0381298,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm195-rdt96lv),rdt96lv.1.2,rdm195.1.2,1P_UG_AL_1/0_Brenau_2,0.0188956,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv195-rdm196),rdm196.1.2,p1rlv195.1.2,1P_OH_AL_4/0_Zuzara_2,0.043026,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm196-rdt96lv),rdt96lv.1.2,rdm196.1.2,1P_OH_AL_4/0_Zuzara_2,0.0274738,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv199-rdt97lv),rdt97lv.1.2,p1rlv199.1.2,1P_OH_AL_2/0_Rucina_2,0.0248376,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv196-rdm197),rdm197.1.2,p1rlv196.1.2,1P_OH_AL_4/0_Zuzara_2,0.0362443,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm197-rdt97lv),rdt97lv.1.2,rdm197.1.2,1P_OH_AL_2/0_Rucina_2,0.0180121,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv197-rdm199),rdm199.1.2,p1rlv197.1.2,1P_OH_AL_2/0_Rucina_2,0.0214598,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv198-rdm199),rdm199.1.2,p1rlv198.1.2,1P_OH_AL_2/0_Rucina_2,0.0247596,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm199-rdt98lv),rdt98lv.1.2,rdm199.1.2,1P_OH_AL_2/0_Rucina_2,0.018015,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv200-rdm201),rdm201.1.2,p1rlv200.1.2,1P_OH_AL_4/0_Zuzara_2,0.0478846,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm201-rdt98lv),rdt98lv.1.2,rdm201.1.2,1P_OH_AL_4/0_Zuzara_2,0.0540554,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv201-rdt99lv),rdt99lv.1.2,p1rlv201.1.2,1P_UG_AL_1/0_Brenau_2,0.0312786,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv204-rdm203),rdm203.1.2,p1rlv204.1.2,1P_UG_AL_1/0_Brenau_2,0.0282992,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm203-rdt100lv),rdt100lv.1.2,rdm203.1.2,1P_UG_AL_1/0_Brenau_2,0.0172996,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv212-rdm204),rdm204.1.2,p1rlv212.1.2,1P_UG_AL_1/0_Brenau_2,0.0283831,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm204-rdt100lv),rdt100lv.1.2,rdm204.1.2,1P_UG_AL_1/0_Brenau_2,0.0245806,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv214-rdt101lv),rdt101lv.1.2,p1rlv214.1.2,1P_UG_AL_1/0_Brenau_2,0.0373563,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv205-rdm205),rdm205.1.2,p1rlv205.1.2,1P_UG_AL_1/0_Brenau_2,0.0516513,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv207-rdm205),rdm205.1.2,p1rlv207.1.2,1P_UG_AL_1/0_Brenau_2,0.0750714,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm205-rdt101lv),rdt101lv.1.2,rdm205.1.2,1P_UG_AL_1/0_Brenau_2,0.00968731,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv206-rdm208),rdm208.1.2,p1rlv206.1.2,1P_UG_AL_1/0_Brenau_2,0.0553156,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv209-rdm208),rdm208.1.2,p1rlv209.1.2,1P_UG_AL_1/0_Brenau_2,0.0831563,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm208-rdt102lv),rdt102lv.1.2,rdm208.1.2,1P_UG_AL_2/0_Converse_2,0.00968849,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv210-rdm210),rdm210.1.2,p1rlv210.1.2,1P_UG_AL_1/0_Brenau_2,0.0469282,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm210-rdt102lv),rdt102lv.1.2,rdm210.1.2,1P_UG_AL_1/0_Brenau_2,0.0180979,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv208-rdt103lv),rdt103lv.1.2,p1rlv208.1.2,1P_UG_AL_1/0_Brenau_2,0.09584,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
