,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv211-rdm212),rdm212.1.2,p1rlv211.1.2,1P_UG_AL_1/0_Brenau_2,0.0394196,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm212-rdt104lv),rdt104lv.1.2,rdm212.1.2,1P_UG_AL_1/0_Brenau_2,0.00904896,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv217-rdm213),rdm213.1.2,p1rlv217.1.2,1P_UG_AL_1/0_Brenau_2,0.0306528,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm213-rdt104lv),rdt104lv.1.2,rdm213.1.2,1P_UG_AL_1/0_Brenau_2,0.0180979,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv213-rdm214),rdm214.1.2,p1rlv213.1.2,1P_UG_AL_1/0_Brenau_2,0.0370831,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm214-rdt105lv),rdt105lv.1.2,rdm214.1.2,1P_UG_AL_1/0_Brenau_2,0.0570845,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv215-rdm215),rdm215.1.2,p1rlv215.1.2,1P_UG_AL_1/0_Brenau_2,0.0220807,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6101-rdm215),rdm215.1.2,p1rlv6101.1.2,1P_UG_AL_1/0_Brenau_2,0.0494547,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv216-rdm216),rdm216.1.2,p1rlv216.1.2,1P_UG_AL_1/0_Brenau_2,0.032632,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm215-rdm216),rdm215.1.2,rdm216.1.2,1P_UG_AL_1/0_Brenau_2,0.0387417,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm215-rdt105lv),rdt105lv.1.2,rdm215.1.2,1P_UG_AL_2/0_Converse_2,0.00968849,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv218-rdt106lv),rdt106lv.1.2,p1rlv218.1.2,1P_OH_AL_2/0_Rucina_2,0.0151971,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv219-rdt106lv),rdt106lv.1.2,p1rlv219.1.2,1P_OH_AL_4/0_Zuzara_2,0.0557918,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv220-rdt106lv),rdt106lv.1.2,p1rlv220.1.2,1P_OH_AL_4/0_Zuzara_2,0.0845419,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv221-rdt106lv),rdt106lv.1.2,p1rlv221.1.2,1P_OH_AL_4/0_Zuzara_2,0.116943,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6105-rdm222),rdm222.1.2,p1rlv6105.1.2,1P_OH_AL_2/0_Rucina_2,0.0161446,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm222-rdt106lv),rdt106lv.1.2,rdm222.1.2,1P_OH_AL_2/0_Rucina_2,0.0190559,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv222-rdt107lv),rdt107lv.1.2,p1rlv222.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv223-rdt108lv),rdt108lv.1.2,p1rlv223.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv224-rdt109lv),rdt109lv.1.2,p1rlv224.1.2,1P_UG_AL_1/0_Brenau_2,0.0293539,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv228-rdt109lv),rdt109lv.1.2,p1rlv228.1.2,1P_UG_AL_1/0_Brenau_2,0.0430911,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv226-rdt110lv),rdt110lv.1.2,p1rlv226.1.2,1P_UG_AL_1/0_Brenau_2,0.0778528,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv225-rdm227),rdm227.1.2,p1rlv225.1.2,1P_UG_AL_1/0_Brenau_2,0.0584126,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm227-rdt110lv),rdt110lv.1.2,rdm227.1.2,1P_UG_AL_1/0_Brenau_2,0.00710119,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv227-rdm229),rdm229.1.2,p1rlv227.1.2,1P_UG_AL_1/0_Brenau_2,0.038712,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm229-rdt110lv),rdt110lv.1.2,rdm229.1.2,1P_UG_AL_1/0_Brenau_2,0.0142024,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv229-rdt111lv),rdt111lv.1.2,p1rlv229.1.2,1P_UG_AL_1/0_Brenau_2,0.0238013,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv231-rdt112lv),rdt112lv.1.2,p1rlv231.1.2,1P_UG_AL_1/0_Brenau_2,0.0243089,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv232-rdm233),rdm233.1.2,p1rlv232.1.2,1P_UG_AL_1/0_Brenau_2,0.0344644,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv230-rdm231),rdm231.1.2,p1rlv230.1.2,1P_UG_AL_1/0_Brenau_2,0.0369028,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm231-rdm233),rdm233.1.2,rdm231.1.2,1P_UG_AL_1/0_Brenau_2,0.00900125,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm233-rdt112lv),rdt112lv.1.2,rdm233.1.2,1P_UG_AL_2/0_Converse_2,0.0185667,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv233-rdm234),rdm234.1.2,p1rlv233.1.2,1P_UG_AL_1/0_Brenau_2,0.0238384,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm234-rdt112lv),rdt112lv.1.2,rdm234.1.2,1P_UG_AL_1/0_Brenau_2,0.0557806,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv234-rdt113lv),rdt113lv.1.2,p1rlv234.1.2,1P_OH_AL_4/0_Zuzara_2,0.0407343,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv235-rdt113lv),rdt113lv.1.2,p1rlv235.1.2,1P_OH_AL_2/0_Rucina_2,0.00637778,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv236-rdt113lv),rdt113lv.1.2,p1rlv236.1.2,1P_OH_AL_4/0_Zuzara_2,0.0379994,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv237-rdt114lv),rdt114lv.1.2,p1rlv237.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv238-rdt115lv),rdt115lv.1.2,p1rlv238.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv239-rdt116lv),rdt116lv.1.2,p1rlv239.1.2,1P_OH_AL_2/0_Rucina_2,0.0206544,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv240-rdt116lv),rdt116lv.1.2,p1rlv240.1.2,1P_OH_AL_2/0_Rucina_2,0.016626,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv241-rdt116lv),rdt116lv.1.2,p1rlv241.1.2,1P_OH_AL_4/0_Zuzara_2,0.0316057,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv242-rdt117lv),rdt117lv.1.2,p1rlv242.1.2,1P_OH_AL_4/0_Zuzara_2,0.0604159,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv244-rdt118lv),rdt118lv.1.2,p1rlv244.1.2,1P_UG_AL_1/0_Brenau_2,0.0530107,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv243-rdm244),rdm244.1.2,p1rlv243.1.2,1P_UG_AL_1/0_Brenau_2,0.092351,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm244-rdt118lv),rdt118lv.1.2,rdm244.1.2,1P_UG_AL_1/0_Brenau_2,0.00978579,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv245-rdt119lv),rdt119lv.1.2,p1rlv245.1.2,1P_UG_AL_1/0_Brenau_2,0.0593917,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv246-rdt120lv),rdt120lv.1.2,p1rlv246.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv247-rdt121lv),rdt121lv.1.2,p1rlv247.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv248-rdm249),rdm249.1.2,p1rlv248.1.2,1P_UG_AL_1/0_Brenau_2,0.0555805,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm249-rdt122lv),rdt122lv.1.2,rdm249.1.2,1P_UG_AL_1/0_Brenau_2,0.00819156,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv249-rdm250),rdm250.1.2,p1rlv249.1.2,1P_UG_AL_1/0_Brenau_2,0.0379012,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm250-rdt122lv),rdt122lv.1.2,rdm250.1.2,1P_UG_AL_1/0_Brenau_2,0.00819176,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv250-rdm251),rdm251.1.2,p1rlv250.1.2,1P_OH_AL_4/0_Zuzara_2,0.0305097,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm251-rdt123lv),rdt123lv.1.2,rdm251.1.2,1P_OH_AL_2/0_Rucina_2,0.0268305,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv251-rdm252),rdm252.1.2,p1rlv251.1.2,1P_OH_AL_4/0_Zuzara_2,0.0337008,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm252-rdt123lv),rdt123lv.1.2,rdm252.1.2,1P_OH_AL_2/0_Rucina_2,0.0192266,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv252-rdt124lv),rdt124lv.1.2,p1rlv252.1.2,1P_OH_AL_2/0_Rucina_2,0.012168,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv253-rdt124lv),rdt124lv.1.2,p1rlv253.1.2,1P_OH_AL_2/0_Rucina_2,0.012168,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv254-rdt125lv),rdt125lv.1.2,p1rlv254.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv255-rdt126lv),rdt126lv.1.2,p1rlv255.1.2,1P_OH_AL_4/0_Zuzara_2,0.0452085,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv256-rdt126lv),rdt126lv.1.2,p1rlv256.1.2,1P_OH_AL_4/0_Zuzara_2,0.0986854,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv257-rdt127lv),rdt127lv.1.2,p1rlv257.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv258-rdt128lv),rdt128lv.1.2,p1rlv258.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv259-rdt129lv),rdt129lv.1.2,p1rlv259.1.2,1P_OH_AL_4/0_Zuzara_2,0.0292944,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv260-rdt130lv),rdt130lv.1.2,p1rlv260.1.2,1P_OH_AL_4/0_Zuzara_2,0.0974934,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv261-rdt131lv),rdt131lv.1.2,p1rlv261.1.2,1P_OH_AL_4/0_Zuzara_2,0.0815265,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv262-rdt132lv),rdt132lv.1.2,p1rlv262.1.2,1P_OH_AL_4/0_Zuzara_2,0.0599951,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv263-rdt132lv),rdt132lv.1.2,p1rlv263.1.2,1P_OH_AL_4/0_Zuzara_2,0.0599951,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv264-rdt133lv),rdt133lv.1.2,p1rlv264.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv265-rdm266),rdm266.1.2,p1rlv265.1.2,1P_UG_AL_1/0_Brenau_2,0.0258546,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm266-rdt134lv),rdt134lv.1.2,rdm266.1.2,1P_UG_AL_1/0_Brenau_2,0.0180006,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv266-rdm267),rdm267.1.2,p1rlv266.1.2,1P_UG_AL_1/0_Brenau_2,0.0283394,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm267-rdt134lv),rdt134lv.1.2,rdm267.1.2,1P_UG_AL_1/0_Brenau_2,0.00900029,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv267-rdm268),rdm268.1.2,p1rlv267.1.2,1P_UG_AL_1/0_Brenau_2,0.019725,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm268-rdt135lv),rdt135lv.1.2,rdm268.1.2,1P_UG_AL_1/0_Brenau_2,0.0448468,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv312-rdm269),rdm269.1.2,p1rlv312.1.2,1P_OH_AL_2/0_Rucina_2,0.0214453,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm269-rdt135lv),rdt135lv.1.2,rdm269.1.2,1P_OH_AL_4/0_Zuzara_2,0.0446552,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv268-rdt136lv),rdt136lv.1.2,p1rlv268.1.2,1P_UG_AL_1/0_Brenau_2,0.0255207,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv269-rdt137lv),rdt137lv.1.2,p1rlv269.1.2,1P_UG_AL_1/0_Brenau_2,0.0288678,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv270-rdm272),rdm272.1.2,p1rlv270.1.2,1P_OH_AL_4/0_Zuzara_2,0.0288614,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm272-rdt138lv),rdt138lv.1.2,rdm272.1.2,1P_OH_AL_2/0_Rucina_2,0.0114573,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv311-rdm273),rdm273.1.2,p1rlv311.1.2,1P_OH_AL_2/0_Rucina_2,0.0207335,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm273-rdt138lv),rdt138lv.1.2,rdm273.1.2,1P_OH_AL_2/0_Rucina_2,0.019469,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv271-rdm274),rdm274.1.2,p1rlv271.1.2,1P_OH_AL_2/0_Rucina_2,0.0192761,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv272-rdm275),rdm275.1.2,p1rlv272.1.2,1P_UG_AL_1/0_Brenau_2,0.0268924,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv273-rdm276),rdm276.1.2,p1rlv273.1.2,1P_UG_AL_1/0_Brenau_2,0.0234182,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm275-rdm276),rdm275.1.2,rdm276.1.2,1P_UG_AL_1/0_Brenau_2,0.0281817,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm274-rdm275),rdm274.1.2,rdm275.1.2,1P_OH_AL_2/0_Rucina_2,0.0189714,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm274-rdt139lv),rdt139lv.1.2,rdm274.1.2,1P_OH_AL_2/0_Rucina_2,0.0189666,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv307-rdm277),rdm277.1.2,p1rlv307.1.2,1P_OH_AL_2/0_Rucina_2,0.0172501,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv308-rdm278),rdm278.1.2,p1rlv308.1.2,1P_OH_AL_2/0_Rucina_2,0.0156697,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv310-rdm279),rdm279.1.2,p1rlv310.1.2,1P_OH_AL_2/0_Rucina_2,0.0114742,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm278-rdm279),rdm278.1.2,rdm279.1.2,1P_OH_AL_2/0_Rucina_2,0.0226413,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm277-rdm278),rdm277.1.2,rdm278.1.2,1P_OH_AL_2/0_Rucina_2,0.0177601,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm277-rdt139lv),rdt139lv.1.2,rdm277.1.2,1P_OH_AL_2/0_Rucina_2,0.0189714,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv274-rdm280),rdm280.1.2,p1rlv274.1.2,1P_UG_AL_1/0_Brenau_2,0.0211623,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm280-rdt140lv),rdt140lv.1.2,rdm280.1.2,1P_UG_AL_1/0_Brenau_2,0.0378156,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv275-rdm281),rdm281.1.2,p1rlv275.1.2,1P_UG_AL_1/0_Brenau_2,0.0286458,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm281-rdt140lv),rdt140lv.1.2,rdm281.1.2,1P_UG_AL_1/0_Brenau_2,0.00796799,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv276-rdt141lv),rdt141lv.1.2,p1rlv276.1.2,1P_UG_AL_1/0_Brenau_2,0.0298265,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv277-rdt142lv),rdt142lv.1.2,p1rlv277.1.2,1P_UG_AL_1/0_Brenau_2,0.0141116,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv278-rdt143lv),rdt143lv.1.2,p1rlv278.1.2,1P_UG_AL_1/0_Brenau_2,0.0255054,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv279-rdm285),rdm285.1.2,p1rlv279.1.2,1P_UG_AL_1/0_Brenau_2,0.0323229,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv284-rdm286),rdm286.1.2,p1rlv284.1.2,1P_UG_AL_1/0_Brenau_2,0.0197166,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm285-rdm286),rdm285.1.2,rdm286.1.2,1P_UG_AL_1/0_Brenau_2,0.0817212,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm285-rdt144lv),rdt144lv.1.2,rdm285.1.2,1P_UG_AL_1/0_Brenau_2,0.00912,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv292-rdm287),rdm287.1.2,p1rlv292.1.2,1P_UG_AL_1/0_Brenau_2,0.0187073,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm287-rdt144lv),rdt144lv.1.2,rdm287.1.2,1P_UG_AL_1/0_Brenau_2,0.02738,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv280-rdm288),rdm288.1.2,p1rlv280.1.2,1P_UG_AL_1/0_Brenau_2,0.0250528,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv283-rdm291),rdm291.1.2,p1rlv283.1.2,1P_UG_AL_1/0_Brenau_2,0.0179547,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm288-rdm291),rdm288.1.2,rdm291.1.2,1P_UG_AL_1/0_Brenau_2,0.00811865,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm288-rdt145lv),rdt145lv.1.2,rdm288.1.2,1P_UG_AL_2/0_Converse_2,0.0324584,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv282-rdm290),rdm290.1.2,p1rlv282.1.2,1P_UG_AL_1/0_Brenau_2,0.0266107,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv281-rdm289),rdm289.1.2,p1rlv281.1.2,1P_UG_AL_1/0_Brenau_2,0.0439178,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm289-rdm290),rdm290.1.2,rdm289.1.2,1P_UG_AL_1/0_Brenau_2,0.0162325,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm290-rdt145lv),rdt145lv.1.2,rdm290.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0162321,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv286-rdt146lv),rdt146lv.1.2,p1rlv286.1.2,1P_UG_AL_1/0_Brenau_2,0.0344698,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv285-rdm292),rdm292.1.2,p1rlv285.1.2,1P_UG_AL_1/0_Brenau_2,0.0300922,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm292-rdt146lv),rdt146lv.1.2,rdm292.1.2,1P_UG_AL_1/0_Brenau_2,0.00811725,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv288-rdm295),rdm295.1.2,p1rlv288.1.2,1P_UG_AL_1/0_Brenau_2,0.0275069,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv302-rdm295),rdm295.1.2,p1rlv302.1.2,1P_UG_AL_1/0_Brenau_2,0.0208524,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv287-rdm294),rdm294.1.2,p1rlv287.1.2,1P_OH_AL_4/0_Zuzara_2,0.0306295,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm294-rdm295),rdm295.1.2,rdm294.1.2,1P_OH_AL_4/0_Zuzara_2,0.0908226,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm295-rdt147lv),rdt147lv.1.2,rdm295.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.00790545,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv289-rdm296),rdm296.1.2,p1rlv289.1.2,1P_UG_AL_1/0_Brenau_2,0.0221017,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv290-rdm297),rdm297.1.2,p1rlv290.1.2,1P_UG_AL_1/0_Brenau_2,0.0202445,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm296-rdm297),rdm296.1.2,rdm297.1.2,1P_UG_AL_1/0_Brenau_2,0.0173555,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm296-rdt147lv),rdt147lv.1.2,rdm296.1.2,1P_UG_AL_2/0_Converse_2,0.0119072,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv300-rdt148lv),rdt148lv.1.2,p1rlv300.1.2,1P_UG_AL_1/0_Brenau_2,0.0245696,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv299-rdm300),rdm300.1.2,p1rlv299.1.2,1P_UG_AL_2/0_Converse_2,0.0252074,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv291-rdm299),rdm299.1.2,p1rlv291.1.2,1P_UG_AL_1/0_Brenau_2,0.0186334,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm299-rdm300),rdm300.1.2,rdm299.1.2,1P_UG_AL_1/0_Brenau_2,0.0226609,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm300-rdt148lv),rdt148lv.1.2,rdm300.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0184722,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv301-rdm302),rdm302.1.2,p1rlv301.1.2,1P_UG_AL_1/0_Brenau_2,0.022231,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm302-rdt148lv),rdt148lv.1.2,rdm302.1.2,1P_UG_AL_1/0_Brenau_2,0.0183606,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv293-rdt149lv),rdt149lv.1.2,p1rlv293.1.2,1P_UG_AL_1/0_Brenau_2,0.0291125,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv294-rdt150lv),rdt150lv.1.2,p1rlv294.1.2,1P_UG_AL_1/0_Brenau_2,0.0242336,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv295-rdm305),rdm305.1.2,p1rlv295.1.2,1P_UG_AL_1/0_Brenau_2,0.0219036,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm305-rdt151lv),rdt151lv.1.2,rdm305.1.2,1P_UG_AL_1/0_Brenau_2,0.00972619,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv296-rdm306),rdm306.1.2,p1rlv296.1.2,1P_UG_AL_1/0_Brenau_2,0.0234971,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm306-rdt151lv),rdt151lv.1.2,rdm306.1.2,1P_UG_AL_1/0_Brenau_2,0.0194559,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv297-rdm307),rdm307.1.2,p1rlv297.1.2,1P_UG_AL_1/0_Brenau_2,0.0255544,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm307-rdt152lv),rdt152lv.1.2,rdm307.1.2,1P_UG_AL_1/0_Brenau_2,0.00919416,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv298-rdm308),rdm308.1.2,p1rlv298.1.2,1P_UG_AL_1/0_Brenau_2,0.0264792,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm308-rdt152lv),rdt152lv.1.2,rdm308.1.2,1P_UG_AL_1/0_Brenau_2,0.00919083,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv303-rdt153lv),rdt153lv.1.2,p1rlv303.1.2,1P_UG_AL_1/0_Brenau_2,0.0192171,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv304-rdt154lv),rdt154lv.1.2,p1rlv304.1.2,1P_UG_AL_1/0_Brenau_2,0.082593,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv305-rdt155lv),rdt155lv.1.2,p1rlv305.1.2,1P_UG_AL_1/0_Brenau_2,0.0255116,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv306-rdt156lv),rdt156lv.1.2,p1rlv306.1.2,1P_UG_AL_1/0_Brenau_2,0.0149693,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv313-rdt157lv),rdt157lv.1.2,p1rlv313.1.2,1P_OH_AL_2/0_Rucina_2,0.0139829,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv315-rdt157lv),rdt157lv.1.2,p1rlv315.1.2,1P_OH_AL_2/0_Rucina_2,0.0139829,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv316-rdt159lv),rdt159lv.1.2,p1rlv316.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv319-rdt162lv),rdt162lv.1.2,p1rlv319.1.2,1P_OH_AL_4/0_Zuzara_2,0.0498182,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv330-rdt163lv),rdt163lv.1.2,p1rlv330.1.2,1P_UG_AL_1/0_Brenau_2,0.017408,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv333-rdt163lv),rdt163lv.1.2,p1rlv333.1.2,1P_UG_AL_1/0_Brenau_2,0.0190444,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv320-rdm320),rdm320.1.2,p1rlv320.1.2,1P_UG_AL_1/0_Brenau_2,0.0488819,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv331-rdm320),rdm320.1.2,p1rlv331.1.2,1P_UG_AL_1/0_Brenau_2,0.0173189,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv332-rdm320),rdm320.1.2,p1rlv332.1.2,1P_UG_AL_1/0_Brenau_2,0.0221557,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm320-rdt163lv),rdt163lv.1.2,rdm320.1.2,1P_UG_AL_1/0_Brenau_2,0.019254,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv321-rdm321),rdm321.1.2,p1rlv321.1.2,1P_UG_AL_1/0_Brenau_2,0.0523412,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
