,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv334-rdm321),rdm321.1.2,p1rlv334.1.2,1P_UG_AL_1/0_Brenau_2,0.0174401,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv329-rdm322),rdm322.1.2,p1rlv329.1.2,1P_UG_AL_1/0_Brenau_2,0.0140293,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm321-rdm322),rdm321.1.2,rdm322.1.2,1P_UG_AL_1/0_Brenau_2,0.00962325,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm321-rdt163lv),rdt163lv.1.2,rdm321.1.2,1P_UG_AL_2/0_Converse_2,0.0385027,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv322-rdt164lv),rdt164lv.1.2,p1rlv322.1.2,1P_UG_AL_1/0_Brenau_2,0.0543681,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv326-rdt164lv),rdt164lv.1.2,p1rlv326.1.2,1P_UG_AL_1/0_Brenau_2,0.0248696,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv323-rdm329),rdm329.1.2,p1rlv323.1.2,1P_OH_AL_2/0_Rucina_2,0.0174445,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm329-rdt164lv),rdt164lv.1.2,rdm329.1.2,1P_OH_AL_4/0_Zuzara_2,0.0454482,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv327-rdm331),rdm331.1.2,p1rlv327.1.2,1P_UG_AL_1/0_Brenau_2,0.0197558,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm331-rdt164lv),rdt164lv.1.2,rdm331.1.2,1P_UG_AL_1/0_Brenau_2,0.0677594,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv324-rdt165lv),rdt165lv.1.2,p1rlv324.1.2,1P_OH_AL_4/0_Zuzara_2,0.0327392,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv325-rdm333),rdm333.1.2,p1rlv325.1.2,1P_UG_AL_1/0_Brenau_2,0.0206639,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm333-rdt166lv),rdt166lv.1.2,rdm333.1.2,1P_UG_AL_1/0_Brenau_2,0.0196987,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv328-rdm334),rdm334.1.2,p1rlv328.1.2,1P_UG_AL_1/0_Brenau_2,0.0168916,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm334-rdt166lv),rdt166lv.1.2,rdm334.1.2,1P_UG_AL_1/0_Brenau_2,0.0663444,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv335-rdm335),rdm335.1.2,p1rlv335.1.2,1P_UG_AL_1/0_Brenau_2,0.0214409,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv336-rdm335),rdm335.1.2,p1rlv336.1.2,1P_UG_AL_1/0_Brenau_2,0.0341546,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm335-rdt167lv),rdt167lv.1.2,rdm335.1.2,1P_UG_AL_1/0_Brenau_2,0.00947972,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv341-rdm337),rdm337.1.2,p1rlv341.1.2,1P_UG_AL_1/0_Brenau_2,0.027935,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm337-rdt167lv),rdt167lv.1.2,rdm337.1.2,1P_UG_AL_1/0_Brenau_2,0.00834962,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv337-rdt168lv),rdt168lv.1.2,p1rlv337.1.2,1P_UG_AL_1/0_Brenau_2,0.0322848,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv338-rdm339),rdm339.1.2,p1rlv338.1.2,1P_UG_AL_1/0_Brenau_2,0.0197169,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm339-rdt168lv),rdt168lv.1.2,rdm339.1.2,1P_UG_AL_1/0_Brenau_2,0.0188336,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv340-rdm340),rdm340.1.2,p1rlv340.1.2,1P_UG_AL_1/0_Brenau_2,0.0180632,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm340-rdt169lv),rdt169lv.1.2,rdm340.1.2,1P_UG_AL_1/0_Brenau_2,0.0282354,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv350-rdm341),rdm341.1.2,p1rlv350.1.2,1P_UG_AL_1/0_Brenau_2,0.0207883,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm341-rdt169lv),rdt169lv.1.2,rdm341.1.2,1P_UG_AL_1/0_Brenau_2,0.0282354,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv346-rdt170lv),rdt170lv.1.2,p1rlv346.1.2,1P_UG_AL_1/0_Brenau_2,0.026366,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv342-rdm342),rdm342.1.2,p1rlv342.1.2,1P_UG_AL_1/0_Brenau_2,0.018783,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm342-rdt170lv),rdt170lv.1.2,rdm342.1.2,1P_UG_AL_1/0_Brenau_2,0.0159302,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv343-rdt171lv),rdt171lv.1.2,p1rlv343.1.2,1P_UG_AL_1/0_Brenau_2,0.0259183,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv344-rdm345),rdm345.1.2,p1rlv344.1.2,1P_UG_AL_1/0_Brenau_2,0.0134828,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv358-rdm345),rdm345.1.2,p1rlv358.1.2,1P_UG_AL_1/0_Brenau_2,0.0228465,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm345-rdt172lv),rdt172lv.1.2,rdm345.1.2,1P_UG_AL_1/0_Brenau_2,0.0189797,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv357-rdm347),rdm347.1.2,p1rlv357.1.2,1P_UG_AL_1/0_Brenau_2,0.0190057,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv345-rdm346),rdm346.1.2,p1rlv345.1.2,1P_UG_AL_1/0_Brenau_2,0.0140634,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm346-rdm347),rdm347.1.2,rdm346.1.2,1P_UG_AL_1/0_Brenau_2,0.00948637,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm347-rdt172lv),rdt172lv.1.2,rdm347.1.2,1P_UG_AL_1/0_Brenau_2,0.00949333,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv347-rdm349),rdm349.1.2,p1rlv347.1.2,1P_UG_AL_1/0_Brenau_2,0.0150411,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm349-rdt173lv),rdt173lv.1.2,rdm349.1.2,1P_UG_AL_1/0_Brenau_2,0.0272031,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv356-rdm350),rdm350.1.2,p1rlv356.1.2,1P_UG_AL_1/0_Brenau_2,0.0118957,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm350-rdt173lv),rdt173lv.1.2,rdm350.1.2,1P_UG_AL_1/0_Brenau_2,0.0199064,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv348-rdt174lv),rdt174lv.1.2,p1rlv348.1.2,1P_UG_AL_1/0_Brenau_2,0.0203609,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv349-rdm352),rdm352.1.2,p1rlv349.1.2,1P_UG_AL_1/0_Brenau_2,0.0116196,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm352-rdt175lv),rdt175lv.1.2,rdm352.1.2,1P_UG_AL_1/0_Brenau_2,0.00941172,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv353-rdm353),rdm353.1.2,p1rlv353.1.2,1P_UG_AL_1/0_Brenau_2,0.0159309,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm353-rdt175lv),rdt175lv.1.2,rdm353.1.2,1P_UG_AL_1/0_Brenau_2,0.0460597,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv351-rdm354),rdm354.1.2,p1rlv351.1.2,1P_UG_AL_1/0_Brenau_2,0.0181572,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm354-rdt176lv),rdt176lv.1.2,rdm354.1.2,1P_UG_AL_1/0_Brenau_2,0.00941172,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv352-rdm355),rdm355.1.2,p1rlv352.1.2,1P_OH_AL_2/0_Rucina_2,0.0174886,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm355-rdt176lv),rdt176lv.1.2,rdm355.1.2,1P_OH_AL_2/0_Rucina_2,0.0194241,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv354-rdt177lv),rdt177lv.1.2,p1rlv354.1.2,1P_UG_AL_1/0_Brenau_2,0.0146242,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv355-rdt178lv),rdt178lv.1.2,p1rlv355.1.2,1P_UG_AL_1/0_Brenau_2,0.0159349,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv359-rdt179lv),rdt179lv.1.2,p1rlv359.1.2,1P_UG_AL_1/0_Brenau_2,0.017644,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv360-rdt180lv),rdt180lv.1.2,p1rlv360.1.2,1P_UG_AL_1/0_Brenau_2,0.0506283,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv361-rdm360),rdm360.1.2,p1rlv361.1.2,1P_UG_AL_1/0_Brenau_2,0.0522071,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm360-rdt180lv),rdt180lv.1.2,rdm360.1.2,1P_UG_AL_1/0_Brenau_2,0.00939551,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv363-rdt181lv),rdt181lv.1.2,p1rlv363.1.2,1P_OH_AL_2/0_Rucina_2,0.014997,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv362-rdm361),rdm361.1.2,p1rlv362.1.2,1P_OH_AL_2/0_Rucina_2,0.0185431,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv364-rdm363),rdm363.1.2,p1rlv364.1.2,1P_UG_AL_1/0_Brenau_2,0.0165511,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv367-rdm366),rdm366.1.2,p1rlv367.1.2,1P_UG_AL_1/0_Brenau_2,0.0178792,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm363-rdm366),rdm363.1.2,rdm366.1.2,1P_UG_AL_1/0_Brenau_2,0.0495926,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm361-rdm363),rdm361.1.2,rdm363.1.2,1P_OH_AL_4/0_Zuzara_2,0.0344117,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm361-rdt181lv),rdt181lv.1.2,rdm361.1.2,1P_OH_AL_4/0_Zuzara_2,0.0343906,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv365-rdm364),rdm364.1.2,p1rlv365.1.2,1P_OH_AL_2/0_Rucina_2,0.0189598,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv366-rdm365),rdm365.1.2,p1rlv366.1.2,1P_OH_AL_2/0_Rucina_2,0.0239954,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm364-rdm365),rdm364.1.2,rdm365.1.2,1P_OH_AL_2/0_Rucina_2,0.0172004,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm364-rdt181lv),rdt181lv.1.2,rdm364.1.2,1P_OH_AL_2/0_Rucina_2,0.0171904,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv368-rdt182lv),rdt182lv.1.2,p1rlv368.1.2,1P_UG_AL_2/0_Converse_2,0.0209403,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv369-rdt183lv),rdt183lv.1.2,p1rlv369.1.2,1P_UG_AL_1/0_Brenau_2,0.0146708,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv370-rdm369),rdm369.1.2,p1rlv370.1.2,1P_OH_AL_2/0_Rucina_2,0.02212,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm369-rdt184lv),rdt184lv.1.2,rdm369.1.2,1P_OH_AL_2/0_Rucina_2,0.0194241,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv371-rdm370),rdm370.1.2,p1rlv371.1.2,1P_OH_AL_2/0_Rucina_2,0.0192331,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm370-rdt184lv),rdt184lv.1.2,rdm370.1.2,1P_OH_AL_2/0_Rucina_2,0.0194241,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv372-rdt185lv),rdt185lv.1.2,p1rlv372.1.2,1P_OH_AL_2/0_Rucina_2,0.0176429,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv375-rdt185lv),rdt185lv.1.2,p1rlv375.1.2,1P_OH_AL_2/0_Rucina_2,0.0205272,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv374-rdm372),rdm372.1.2,p1rlv374.1.2,1P_OH_AL_2/0_Rucina_2,0.0226701,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm372-rdt185lv),rdt185lv.1.2,rdm372.1.2,1P_OH_AL_2/0_Rucina_2,0.0194241,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv376-rdm374),rdm374.1.2,p1rlv376.1.2,1P_OH_AL_2/0_Rucina_2,0.0186213,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm374-rdt185lv),rdt185lv.1.2,rdm374.1.2,1P_OH_AL_4/0_Zuzara_2,0.0388482,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv373-rdt186lv),rdt186lv.1.2,p1rlv373.1.2,1P_UG_AL_1/0_Brenau_2,0.021772,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv377-rdt187lv),rdt187lv.1.2,p1rlv377.1.2,1P_OH_AL_4/0_Zuzara_2,0.0621782,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv378-rdt188lv),rdt188lv.1.2,p1rlv378.1.2,1P_OH_AL_2/0_Rucina_2,0.0214385,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv379-rdt189lv),rdt189lv.1.2,p1rlv379.1.2,1P_OH_AL_4/0_Zuzara_2,0.0421594,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv380-rdt190lv),rdt190lv.1.2,p1rlv380.1.2,1P_OH_AL_4/0_Zuzara_2,0.0531647,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv382-rdt192lv),rdt192lv.1.2,p1rlv382.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv385-rdt195lv),rdt195lv.1.2,p1rlv385.1.2,1P_OH_AL_4/0_Zuzara_2,0.0352217,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv386-rdm385),rdm385.1.2,p1rlv386.1.2,1P_OH_AL_4/0_Zuzara_2,0.0355359,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm385-rdt195lv),rdt195lv.1.2,rdm385.1.2,1P_OH_AL_2/0_Rucina_2,0.0199605,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv387-rdt196lv),rdt196lv.1.2,p1rlv387.1.2,1P_OH_AL_4/0_Zuzara_2,0.0375705,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv389-rdt196lv),rdt196lv.1.2,p1rlv389.1.2,1P_OH_AL_4/0_Zuzara_2,0.0777222,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv388-rdt197lv),rdt197lv.1.2,p1rlv388.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv391-rdt199lv),rdt199lv.1.2,p1rlv391.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv392-rdt200lv),rdt200lv.1.2,p1rlv392.1.2,1P_OH_AL_4/0_Zuzara_2,0.0651823,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv393-rdm392),rdm392.1.2,p1rlv393.1.2,1P_OH_AL_2/0_Rucina_2,0.0259189,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm392-rdt200lv),rdt200lv.1.2,rdm392.1.2,1P_OH_AL_2/0_Rucina_2,0.0186433,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv395-rdt202lv),rdt202lv.1.2,p1rlv395.1.2,1P_OH_AL_2/0_Rucina_2,0.0255445,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv397-rdt203lv),rdt203lv.1.2,p1rlv397.1.2,1P_OH_AL_4/0_Zuzara_2,0.0442545,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv398-rdt203lv),rdt203lv.1.2,p1rlv398.1.2,1P_OH_AL_4/0_Zuzara_2,0.0440412,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv399-rdt203lv),rdt203lv.1.2,p1rlv399.1.2,1P_OH_AL_4/0_Zuzara_2,0.0454525,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv396-rdm395),rdm395.1.2,p1rlv396.1.2,1P_OH_AL_4/0_Zuzara_2,0.0456876,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm395-rdt203lv),rdt203lv.1.2,rdm395.1.2,1P_OH_AL_2/0_Rucina_2,0.0189594,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv400-rdt204lv),rdt204lv.1.2,p1rlv400.1.2,1P_OH_AL_4/0_Zuzara_2,0.0435911,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv402-rdm400),rdm400.1.2,p1rlv402.1.2,1P_OH_AL_4/0_Zuzara_2,0.0338502,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm400-rdt204lv),rdt204lv.1.2,rdm400.1.2,1P_OH_AL_2/0_Rucina_2,0.0107912,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv403-rdm402),rdm402.1.2,p1rlv403.1.2,1P_OH_AL_4/0_Zuzara_2,0.0365125,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv401-rdm401),rdm401.1.2,p1rlv401.1.2,1P_OH_AL_4/0_Zuzara_2,0.0452496,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm401-rdm402),rdm402.1.2,rdm401.1.2,1P_OH_AL_2/0_Rucina_2,0.0153485,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm402-rdt205lv),rdt205lv.1.2,rdm402.1.2,1P_OH_AL_2/0_Rucina_2,0.0115328,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv404-rdm403),rdm403.1.2,p1rlv404.1.2,1P_OH_AL_4/0_Zuzara_2,0.0460496,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm403-rdt205lv),rdt205lv.1.2,rdm403.1.2,1P_OH_AL_2/0_Rucina_2,0.0240458,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv405-rdt206lv),rdt206lv.1.2,p1rlv405.1.2,1P_OH_AL_4/0_Zuzara_2,0.125619,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv406-rdt206lv),rdt206lv.1.2,p1rlv406.1.2,1P_OH_AL_4/0_Zuzara_2,0.0600119,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv409-rdt206lv),rdt206lv.1.2,p1rlv409.1.2,1P_OH_AL_2/0_Rucina_2,0.0217451,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv407-rdm406),rdm406.1.2,p1rlv407.1.2,1P_OH_AL_4/0_Zuzara_2,0.0502302,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm406-rdt206lv),rdt206lv.1.2,rdm406.1.2,1P_OH_AL_2/0_Rucina_2,0.00741362,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv412-rdm411),rdm411.1.2,p1rlv412.1.2,1P_OH_AL_4/0_Zuzara_2,0.0560154,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv408-rdm408),rdm408.1.2,p1rlv408.1.2,1P_OH_AL_2/0_Rucina_2,0.0165809,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm408-rdm411),rdm411.1.2,rdm408.1.2,1P_OH_AL_4/0_Zuzara_2,0.0284957,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv410-rdm409),rdm409.1.2,p1rlv410.1.2,1P_OH_AL_4_Periwinkle_2,0.0032811,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv411-rdm409),rdm409.1.2,p1rlv411.1.2,1P_OH_AL_4/0_Zuzara_2,0.0295134,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm409-rdm411),rdm411.1.2,rdm409.1.2,1P_OH_AL_2/0_Rucina_2,0.0186227,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm411-rdt207lv),rdt207lv.1.2,rdm411.1.2,1P_OH_AL_2/0_Rucina_2,0.0137069,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv413-rdm412),rdm412.1.2,p1rlv413.1.2,1P_OH_AL_2/0_Rucina_2,0.0220382,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv414-rdm413),rdm413.1.2,p1rlv414.1.2,1P_OH_AL_2/0_Rucina_2,0.0249012,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv415-rdm414),rdm414.1.2,p1rlv415.1.2,1P_OH_AL_2/0_Rucina_2,0.0236783,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm413-rdm414),rdm413.1.2,rdm414.1.2,1P_OH_AL_4/0_Zuzara_2,0.0312892,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm412-rdm413),rdm412.1.2,rdm413.1.2,1P_OH_AL_2/0_Rucina_2,0.0187286,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm412-rdt207lv),rdt207lv.1.2,rdm412.1.2,1P_OH_AL_2/0_Rucina_2,0.0101288,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv416-rdt208lv),rdt208lv.1.2,p1rlv416.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv417-rdt209lv),rdt209lv.1.2,p1rlv417.1.2,1P_OH_AL_2/0_Rucina_2,0.0211,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv418-rdt209lv),rdt209lv.1.2,p1rlv418.1.2,1P_OH_AL_2/0_Rucina_2,0.0211,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv424-rdt213lv),rdt213lv.1.2,p1rlv424.1.2,1P_OH_AL_4/0_Zuzara_2,0.0868988,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv425-rdt213lv),rdt213lv.1.2,p1rlv425.1.2,1P_OH_AL_4/0_Zuzara_2,0.0643165,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv426-rdt213lv),rdt213lv.1.2,p1rlv426.1.2,1P_OH_AL_4/0_Zuzara_2,0.0525854,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv427-rdt213lv),rdt213lv.1.2,p1rlv427.1.2,1P_OH_AL_4/0_Zuzara_2,0.0300215,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv428-rdm427),rdm427.1.2,p1rlv428.1.2,1P_OH_AL_4/0_Zuzara_2,0.046146,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv429-rdm428),rdm428.1.2,p1rlv429.1.2,1P_OH_AL_4_Periwinkle_2,0.00189066,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm427-rdm428),rdm427.1.2,rdm428.1.2,1P_OH_AL_2/0_Rucina_2,0.0105297,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm427-rdt213lv),rdt213lv.1.2,rdm427.1.2,1P_OH_AL_2/0_Rucina_2,0.0265326,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv430-rdm429),rdm429.1.2,p1rlv430.1.2,1P_UG_AL_1/0_Brenau_2,0.0769271,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm429-rdt214lv),rdt214lv.1.2,rdm429.1.2,1P_UG_AL_1/0_Brenau_2,0.00609036,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv431-rdm430),rdm430.1.2,p1rlv431.1.2,1P_UG_AL_1/0_Brenau_2,0.055763,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm430-rdt214lv),rdt214lv.1.2,rdm430.1.2,1P_UG_AL_1/0_Brenau_2,0.0150965,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv433-rdt216lv),rdt216lv.1.2,p1rlv433.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0650934,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv434-rdt217lv),rdt217lv.1.2,p1rlv434.1.2,1P_OH_AL_4/0_Zuzara_2,0.031237,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv435-rdt217lv),rdt217lv.1.2,p1rlv435.1.2,1P_OH_AL_4/0_Zuzara_2,0.0272242,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv436-rdm435),rdm435.1.2,p1rlv436.1.2,1P_OH_AL_4/0_Zuzara_2,0.0442222,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm435-rdt218lv),rdt218lv.1.2,rdm435.1.2,1P_OH_AL_2/0_Rucina_2,0.0184447,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv437-rdm436),rdm436.1.2,p1rlv437.1.2,1P_OH_AL_4/0_Zuzara_2,0.0327747,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm436-rdt218lv),rdt218lv.1.2,rdm436.1.2,1P_OH_AL_2/0_Rucina_2,0.0184406,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv438-rdt219lv),rdt219lv.1.2,p1rlv438.1.2,1P_OH_AL_4/0_Zuzara_2,0.0898331,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv439-rdm438),rdm438.1.2,p1rlv439.1.2,1P_OH_AL_4/0_Zuzara_2,0.0549189,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm438-rdt220lv),rdt220lv.1.2,rdm438.1.2,1P_OH_AL_2/0_Rucina_2,0.012129,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv440-rdm439),rdm439.1.2,p1rlv440.1.2,1P_OH_AL_4/0_Zuzara_2,0.0582689,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm439-rdt220lv),rdt220lv.1.2,rdm439.1.2,1P_OH_AL_2/0_Rucina_2,0.012129,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv443-rdm442),rdm442.1.2,p1rlv443.1.2,1P_UG_AL_1/0_Brenau_2,0.048633,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv446-rdm442),rdm442.1.2,p1rlv446.1.2,1P_UG_AL_1/0_Brenau_2,0.00812146,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm442-rdt223lv),rdt223lv.1.2,rdm442.1.2,1P_UG_AL_1/0_Brenau_2,0.00852655,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv447-rdm444),rdm444.1.2,p1rlv447.1.2,1P_UG_AL_1/0_Brenau_2,0.0106757,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm444-rdt223lv),rdt223lv.1.2,rdm444.1.2,1P_UG_AL_1/0_Brenau_2,0.0268026,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
