,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv729-rdm732),rdm732.1.2,p1rlv729.1.2,1P_OH_AL_4/0_Zuzara_2,0.0279436,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm732-rdt387lv),rdt387lv.1.2,rdm732.1.2,1P_OH_AL_2/0_Rucina_2,0.0125804,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv741-rdt388lv),rdt388lv.1.2,p1rlv741.1.2,1P_OH_AL_4/0_Zuzara_2,0.074612,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv730-rdm733),rdm733.1.2,p1rlv730.1.2,1P_OH_AL_2/0_Rucina_2,0.025072,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm733-rdt388lv),rdt388lv.1.2,rdm733.1.2,1P_OH_AL_2/0_Rucina_2,0.0157425,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv739-rdm734),rdm734.1.2,p1rlv739.1.2,1P_OH_AL_4/0_Zuzara_2,0.0285387,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm734-rdt388lv),rdt388lv.1.2,rdm734.1.2,1P_OH_AL_4/0_Zuzara_2,0.0318925,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv731-rdm736),rdm736.1.2,p1rlv731.1.2,1P_UG_AL_1/0_Brenau_2,0.0277505,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm736-rdt389lv),rdt389lv.1.2,rdm736.1.2,1P_UG_AL_1/0_Brenau_2,0.00931817,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv1310-rdm737),rdm737.1.2,p1rlv1310.1.2,1P_UG_AL_1/0_Brenau_2,0.0148141,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm737-rdt389lv),rdt389lv.1.2,rdm737.1.2,1P_UG_AL_1/0_Brenau_2,0.00931859,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv732-rdt390lv),rdt390lv.1.2,p1rlv732.1.2,1P_UG_AL_1/0_Brenau_2,0.0252342,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv733-rdt391lv),rdt391lv.1.2,p1rlv733.1.2,1P_UG_AL_1/0_Brenau_2,0.0590446,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv734-rdt392lv),rdt392lv.1.2,p1rlv734.1.2,1P_UG_AL_1/0_Brenau_2,0.0327981,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv735-rdt393lv),rdt393lv.1.2,p1rlv735.1.2,1P_UG_AL_1/0_Brenau_2,0.0242032,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv736-rdt394lv),rdt394lv.1.2,p1rlv736.1.2,1P_UG_AL_1/0_Brenau_2,0.0391926,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv737-rdm743),rdm743.1.2,p1rlv737.1.2,1P_UG_AL_1/0_Brenau_2,0.0338618,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm743-rdt395lv),rdt395lv.1.2,rdm743.1.2,1P_UG_AL_1/0_Brenau_2,0.0379791,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv738-rdm744),rdm744.1.2,p1rlv738.1.2,1P_UG_AL_1/0_Brenau_2,0.0380194,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm744-rdt395lv),rdt395lv.1.2,rdm744.1.2,1P_UG_AL_1/0_Brenau_2,0.0199455,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv740-rdt396lv),rdt396lv.1.2,p1rlv740.1.2,1P_OH_AL_4/0_Zuzara_2,0.0308057,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv743-rdt396lv),rdt396lv.1.2,p1rlv743.1.2,1P_OH_AL_4/0_Zuzara_2,0.0730697,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv742-rdt397lv),rdt397lv.1.2,p1rlv742.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv744-rdt398lv),rdt398lv.1.2,p1rlv744.1.2,1P_OH_AL_4/0_Zuzara_2,0.0646515,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv746-rdt399lv),rdt399lv.1.2,p1rlv746.1.2,1P_OH_AL_4/0_Zuzara_2,0.0532823,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv745-rdm749),rdm749.1.2,p1rlv745.1.2,1P_OH_AL_4/0_Zuzara_2,0.0490014,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm749-rdt399lv),rdt399lv.1.2,rdm749.1.2,1P_OH_AL_2/0_Rucina_2,0.0189701,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv747-rdt400lv),rdt400lv.1.2,p1rlv747.1.2,1P_OH_AL_4/0_Zuzara_2,0.0637771,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv748-rdm752),rdm752.1.2,p1rlv748.1.2,1P_OH_AL_4/0_Zuzara_2,0.0538079,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm752-rdt401lv),rdt401lv.1.2,rdm752.1.2,1P_OH_AL_2/0_Rucina_2,0.0189701,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv749-rdm753),rdm753.1.2,p1rlv749.1.2,1P_OH_AL_4/0_Zuzara_2,0.03411,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm753-rdt401lv),rdt401lv.1.2,rdm753.1.2,1P_OH_AL_2/0_Rucina_2,0.0189824,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv752-rdt402lv),rdt402lv.1.2,p1rlv752.1.2,1P_OH_AL_2/0_Rucina_2,0.0264651,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv751-rdm755),rdm755.1.2,p1rlv751.1.2,1P_OH_AL_4/0_Zuzara_2,0.0527553,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv750-rdm754),rdm754.1.2,p1rlv750.1.2,1P_OH_AL_4/0_Zuzara_2,0.0284995,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm754-rdm755),rdm755.1.2,rdm754.1.2,1P_OH_AL_2/0_Rucina_2,0.0189701,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm755-rdt402lv),rdt402lv.1.2,rdm755.1.2,1P_OH_AL_2/0_Rucina_2,0.0189824,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv753-rdm757),rdm757.1.2,p1rlv753.1.2,1P_OH_AL_4/0_Zuzara_2,0.0297823,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv765-rdm758),rdm758.1.2,p1rlv765.1.2,1P_OH_AL_4/0_Zuzara_2,0.0437931,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm757-rdm758),rdm757.1.2,rdm758.1.2,1P_OH_AL_4/0_Zuzara_2,0.035606,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm757-rdt402lv),rdt402lv.1.2,rdm757.1.2,1P_OH_AL_2/0_Rucina_2,0.0178017,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv754-rdm759),rdm759.1.2,p1rlv754.1.2,1P_UG_AL_1/0_Brenau_2,0.0259631,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm759-rdt403lv),rdt403lv.1.2,rdm759.1.2,1P_UG_AL_1/0_Brenau_2,0.025944,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv762-rdm761),rdm761.1.2,p1rlv762.1.2,1P_UG_AL_1/0_Brenau_2,0.0302498,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv761-rdm760),rdm760.1.2,p1rlv761.1.2,1P_UG_AL_1/0_Brenau_2,0.0285474,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm760-rdm761),rdm761.1.2,rdm760.1.2,1P_UG_AL_1/0_Brenau_2,0.0163703,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm761-rdt403lv),rdt403lv.1.2,rdm761.1.2,1P_UG_AL_1/0_Brenau_2,0.0081901,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv755-rdt404lv),rdt404lv.1.2,p1rlv755.1.2,1P_UG_AL_1/0_Brenau_2,0.0249102,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv757-rdm763),rdm763.1.2,p1rlv757.1.2,1P_UG_AL_1/0_Brenau_2,0.0574137,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm763-rdt404lv),rdt404lv.1.2,rdm763.1.2,1P_UG_AL_1/0_Brenau_2,0.00913749,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv756-rdt405lv),rdt405lv.1.2,p1rlv756.1.2,1P_UG_AL_1/0_Brenau_2,0.0277915,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv758-rdt406lv),rdt406lv.1.2,p1rlv758.1.2,1P_UG_AL_1/0_Brenau_2,0.0234836,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv759-rdt407lv),rdt407lv.1.2,p1rlv759.1.2,1P_UG_AL_1/0_Brenau_2,0.0246621,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv760-rdt408lv),rdt408lv.1.2,p1rlv760.1.2,1P_UG_AL_1/0_Brenau_2,0.02571,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv763-rdm768),rdm768.1.2,p1rlv763.1.2,1P_OH_AL_4/0_Zuzara_2,0.0286309,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm768-rdt409lv),rdt409lv.1.2,rdm768.1.2,1P_OH_AL_2/0_Rucina_2,0.0178017,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv764-rdm769),rdm769.1.2,p1rlv764.1.2,1P_OH_AL_4/0_Zuzara_2,0.0492985,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm769-rdt409lv),rdt409lv.1.2,rdm769.1.2,1P_OH_AL_2/0_Rucina_2,0.0165426,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv766-rdt410lv),rdt410lv.1.2,p1rlv766.1.2,1P_UG_AL_1/0_Brenau_2,0.0340225,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv767-rdt411lv),rdt411lv.1.2,p1rlv767.1.2,1P_UG_AL_1/0_Brenau_2,0.035639,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv768-rdt412lv),rdt412lv.1.2,p1rlv768.1.2,1P_UG_AL_1/0_Brenau_2,0.0371558,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv769-rdt413lv),rdt413lv.1.2,p1rlv769.1.2,1P_UG_AL_1/0_Brenau_2,0.0966158,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv770-rdt414lv),rdt414lv.1.2,p1rlv770.1.2,1P_OH_AL_4/0_Zuzara_2,0.0683567,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv771-rdt414lv),rdt414lv.1.2,p1rlv771.1.2,1P_OH_AL_4/0_Zuzara_2,0.0321477,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv772-rdt414lv),rdt414lv.1.2,p1rlv772.1.2,1P_OH_AL_4/0_Zuzara_2,0.0715231,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv773-rdt414lv),rdt414lv.1.2,p1rlv773.1.2,1P_OH_AL_4/0_Zuzara_2,0.0454536,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv774-rdt414lv),rdt414lv.1.2,p1rlv774.1.2,1P_OH_AL_2/0_Rucina_2,0.0181786,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv775-rdt414lv),rdt414lv.1.2,p1rlv775.1.2,1P_OH_AL_2/0_Rucina_2,0.00972584,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv776-rdt414lv),rdt414lv.1.2,p1rlv776.1.2,1P_OH_AL_2/0_Rucina_2,0.0182947,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv777-rdt414lv),rdt414lv.1.2,p1rlv777.1.2,1P_OH_AL_4/0_Zuzara_2,0.0422247,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv778-rdt414lv),rdt414lv.1.2,p1rlv778.1.2,1P_OH_AL_4/0_Zuzara_2,0.0518562,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv779-rdt415lv),rdt415lv.1.2,p1rlv779.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv780-rdt416lv),rdt416lv.1.2,p1rlv780.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv781-rdt417lv),rdt417lv.1.2,p1rlv781.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv782-rdt418lv),rdt418lv.1.2,p1rlv782.1.2,1P_OH_AL_4/0_Zuzara_2,0.0483404,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv783-rdt419lv),rdt419lv.1.2,p1rlv783.1.2,1P_OH_AL_4/0_Zuzara_2,0.0422406,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv784-rdt420lv),rdt420lv.1.2,p1rlv784.1.2,1P_OH_AL_4/0_Zuzara_2,0.028229,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv785-rdt421lv),rdt421lv.1.2,p1rlv785.1.2,1P_OH_AL_4/0_Zuzara_2,0.0319705,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv786-rdt422lv),rdt422lv.1.2,p1rlv786.1.2,1P_OH_AL_4/0_Zuzara_2,0.0340715,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv787-rdt423lv),rdt423lv.1.2,p1rlv787.1.2,1P_OH_AL_4/0_Zuzara_2,0.038019,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv788-rdt424lv),rdt424lv.1.2,p1rlv788.1.2,1P_OH_AL_4/0_Zuzara_2,0.0283409,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv790-rdt426lv),rdt426lv.1.2,p1rlv790.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv791-rdt427lv),rdt427lv.1.2,p1rlv791.1.2,1P_OH_AL_4/0_Zuzara_2,0.0716635,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv792-rdt428lv),rdt428lv.1.2,p1rlv792.1.2,1P_OH_AL_4/0_Zuzara_2,0.095567,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv793-rdt429lv),rdt429lv.1.2,p1rlv793.1.2,1P_OH_AL_4/0_Zuzara_2,0.0425519,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv804-rdt429lv),rdt429lv.1.2,p1rlv804.1.2,1P_OH_AL_4/0_Zuzara_2,0.0855016,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv805-rdm799),rdm799.1.2,p1rlv805.1.2,1P_OH_AL_4/0_Zuzara_2,0.0746602,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv806-rdm799),rdm799.1.2,p1rlv806.1.2,1P_OH_AL_4/0_Zuzara_2,0.0329861,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm799-rdt429lv),rdt429lv.1.2,rdm799.1.2,1P_OH_AL_2/0_Rucina_2,0.0194211,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv794-rdt430lv),rdt430lv.1.2,p1rlv794.1.2,1P_OH_AL_2/0_Rucina_2,0.0187698,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv795-rdt430lv),rdt430lv.1.2,p1rlv795.1.2,1P_OH_AL_2/0_Rucina_2,0.0187698,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv796-rdt431lv),rdt431lv.1.2,p1rlv796.1.2,1P_OH_AL_2/0_Rucina_2,0.00569653,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv797-rdt431lv),rdt431lv.1.2,p1rlv797.1.2,1P_OH_AL_2/0_Rucina_2,0.00569653,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv798-rdt432lv),rdt432lv.1.2,p1rlv798.1.2,1P_OH_AL_4/0_Zuzara_2,0.0379931,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6106-rdt432lv),rdt432lv.1.2,p1rlv6106.1.2,1P_OH_AL_2/0_Rucina_2,0.0243547,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6107-rdt432lv),rdt432lv.1.2,p1rlv6107.1.2,1P_OH_AL_2/0_Rucina_2,0.0137044,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv799-rdt433lv),rdt433lv.1.2,p1rlv799.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv800-rdt434lv),rdt434lv.1.2,p1rlv800.1.2,1P_OH_AL_4/0_Zuzara_2,0.0439084,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv801-rdt435lv),rdt435lv.1.2,p1rlv801.1.2,1P_OH_AL_4/0_Zuzara_2,0.0427895,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv802-rdt435lv),rdt435lv.1.2,p1rlv802.1.2,1P_OH_AL_4/0_Zuzara_2,0.0881126,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv803-rdt436lv),rdt436lv.1.2,p1rlv803.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv808-rdm814),rdm814.1.2,p1rlv808.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.10195,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:rdm814-rdt438lv),rdt438lv.1.2,rdm814.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.00926512,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv811-rdm815),rdm815.1.2,p1rlv811.1.2,1P_UG_AL_1/0_Brenau_2,0.0481702,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm815-rdt438lv),rdt438lv.1.2,rdm815.1.2,1P_UG_AL_1/0_Brenau_2,0.0185085,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv810-rdm817),rdm817.1.2,p1rlv810.1.2,1P_UG_AL_1/0_Brenau_2,0.0516584,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm817-rdt440lv),rdt440lv.1.2,rdm817.1.2,1P_UG_AL_1/0_Brenau_2,0.0185085,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv816-rdm818),rdm818.1.2,p1rlv816.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.125827,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:rdm818-rdt440lv),rdt440lv.1.2,rdm818.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.00925318,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv812-rdt441lv),rdt441lv.1.2,p1rlv812.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv813-rdm820),rdm820.1.2,p1rlv813.1.2,1P_UG_AL_1/0_Brenau_2,0.11284,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm820-rdt442lv),rdt442lv.1.2,rdm820.1.2,1P_UG_AL_1/0_Brenau_2,0.00877944,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv814-rdm821),rdm821.1.2,p1rlv814.1.2,1P_UG_AL_1/0_Brenau_2,0.0834985,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm821-rdt442lv),rdt442lv.1.2,rdm821.1.2,1P_UG_AL_1/0_Brenau_2,0.017546,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv815-rdt443lv),rdt443lv.1.2,p1rlv815.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv817-rdt444lv),rdt444lv.1.2,p1rlv817.1.2,1P_UG_AL_1/0_Brenau_2,0.0919493,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv820-rdm826),rdm826.1.2,p1rlv820.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.112096,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:rdm826-rdt447lv),rdt447lv.1.2,rdm826.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0188165,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv822-rdm827),rdm827.1.2,p1rlv822.1.2,1P_UG_AL_1/0_Brenau_2,0.0844447,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm827-rdt447lv),rdt447lv.1.2,rdm827.1.2,1P_UG_AL_1/0_Brenau_2,0.0195188,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv826-rdt452lv),rdt452lv.1.2,p1rlv826.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0808545,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv832-rdt457lv),rdt457lv.1.2,p1rlv832.1.2,1P_UG_AL_1/0_Brenau_2,0.0695749,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv833-rdt458lv),rdt458lv.1.2,p1rlv833.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0350364,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv834-rdt459lv),rdt459lv.1.2,p1rlv834.1.2,1P_UG_AL_1/0_Brenau_2,0.0274174,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv835-rdt460lv),rdt460lv.1.2,p1rlv835.1.2,1P_UG_AL_1/0_Brenau_2,0.057844,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv836-rdm842),rdm842.1.2,p1rlv836.1.2,1P_UG_AL_1/0_Brenau_2,0.0585924,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm842-rdt461lv),rdt461lv.1.2,rdm842.1.2,1P_UG_AL_1/0_Brenau_2,0.0294068,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv837-rdm843),rdm843.1.2,p1rlv837.1.2,1P_UG_AL_1/0_Brenau_2,0.0323186,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm843-rdt461lv),rdt461lv.1.2,rdm843.1.2,1P_UG_AL_1/0_Brenau_2,0.0196082,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv838-rdt462lv),rdt462lv.1.2,p1rlv838.1.2,1P_UG_AL_1/0_Brenau_2,0.0476361,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv839-rdt463lv),rdt463lv.1.2,p1rlv839.1.2,1P_UG_AL_1/0_Brenau_2,0.0407858,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv840-rdt464lv),rdt464lv.1.2,p1rlv840.1.2,1P_UG_AL_2/0_Converse_2,0.0716725,2,----,----,----,----,----,----,['0.7793333 |0.3503333 0.7793333'],['0.4209333 |0.3231333 0.4209333'],['37.42527 |-17.11183 37.42527'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.l(r:p1rlv841-rdm847),rdm847.1.2,p1rlv841.1.2,1P_UG_AL_1/0_Brenau_2,0.078033,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv842-rdm847),rdm847.1.2,p1rlv842.1.2,1P_UG_AL_1/0_Brenau_2,0.0990484,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm847-rdt465lv),rdt465lv.1.2,rdm847.1.2,1P_UG_AL_1/0_Brenau_2,0.0182007,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv843-rdm849),rdm849.1.2,p1rlv843.1.2,1P_UG_AL_1/0_Brenau_2,0.109822,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm849-rdt465lv),rdt465lv.1.2,rdm849.1.2,1P_UG_AL_1/0_Brenau_2,0.0175199,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv844-rdt466lv),rdt466lv.1.2,p1rlv844.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv845-rdt467lv),rdt467lv.1.2,p1rlv845.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv846-rdt468lv),rdt468lv.1.2,p1rlv846.1.2,1P_UG_AL_1/0_Brenau_2,0.0874335,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv855-rdt469lv),rdt469lv.1.2,p1rlv855.1.2,1P_UG_AL_1/0_Brenau_2,0.0731102,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv847-rdm853),rdm853.1.2,p1rlv847.1.2,1P_UG_AL_1/0_Brenau_2,0.0533198,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm853-rdt469lv),rdt469lv.1.2,rdm853.1.2,1P_UG_AL_1/0_Brenau_2,0.0170826,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv848-rdm854),rdm854.1.2,p1rlv848.1.2,1P_UG_AL_1/0_Brenau_2,0.0611535,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm854-rdt469lv),rdt469lv.1.2,rdm854.1.2,1P_UG_AL_1/0_Brenau_2,0.0085315,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv849-rdt470lv),rdt470lv.1.2,p1rlv849.1.2,1P_UG_AL_1/0_Brenau_2,0.0456521,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv850-rdm857),rdm857.1.2,p1rlv850.1.2,1P_UG_AL_1/0_Brenau_2,0.083013,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdm857-rdt470lv),rdt470lv.1.2,rdm857.1.2,1P_UG_AL_1/0_Brenau_2,0.00835958,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv856-rdt475lv),rdt475lv.1.2,p1rlv856.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0404935,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv857-rdt476lv),rdt476lv.1.2,p1rlv857.1.2,1P_UG_AL_1/0_Brenau_2,0.0469929,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv1272-rdt476lv),rdt476lv.1.2,p1rlv1272.1.2,1P_UG_AL_1/0_Brenau_2,0.0851622,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv858-rdm864),rdm864.1.2,p1rlv858.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.0539515,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:rdm864-rdt476lv),rdt476lv.1.2,rdm864.1.2,1P_UG_AL_4/0_Sweetbriar_2,0.123927,2,----,----,----,----,----,----,['0.5462333 |0.2755333 0.5462333'],['0.2976 |0.2043 0.2976'],['39.3278 |-18.6046 39.3278'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.l(r:p1rlv860-rdt478lv),rdt478lv.1.2,p1rlv860.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv861-rdt479lv),rdt479lv.1.2,p1rlv861.1.2,1P_UG_AL_1/0_Brenau_2,0.0652359,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv862-rdt480lv),rdt480lv.1.2,p1rlv862.1.2,1P_UG_AL_1/0_Brenau_2,0.001,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv863-rdt481lv),rdt481lv.1.2,p1rlv863.1.2,1P_OH_AL_4/0_Zuzara_2,0.0619266,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv864-rdt481lv),rdt481lv.1.2,p1rlv864.1.2,1P_OH_AL_4/0_Zuzara_2,0.0619266,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv865-rdt482lv),rdt482lv.1.2,p1rlv865.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv866-rdt483lv),rdt483lv.1.2,p1rlv866.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv868-rdt485lv),rdt485lv.1.2,p1rlv868.1.2,1P_OH_AL_4/0_Zuzara_2,0.067783,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
