,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:p1rlv1316-rdt768lv),rdt768lv.1.2,p1rlv1316.1.2,1P_OH_AL_2/0_Rucina_2,0.0176188,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1317-rdt768lv),rdt768lv.1.2,p1rlv1317.1.2,1P_OH_AL_4/0_Zuzara_2,0.0350229,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1318-rdt768lv),rdt768lv.1.2,p1rlv1318.1.2,1P_OH_AL_4/0_Zuzara_2,0.0538063,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1322-rdt768lv),rdt768lv.1.2,p1rlv1322.1.2,1P_OH_AL_4/0_Zuzara_2,0.0639394,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1319-rdt769lv),rdt769lv.1.2,p1rlv1319.1.2,1P_OH_AL_4/0_Zuzara_2,0.0769857,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1320-rdt770lv),rdt770lv.1.2,p1rlv1320.1.2,1P_OH_AL_4/0_Zuzara_2,0.0301642,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1321-rdt771lv),rdt771lv.1.2,p1rlv1321.1.2,1P_OH_AL_4_Periwinkle_2,0.001,2,----,----,----,----,----,----,['1.760967 |0.3959667 1.760967'],['0.6698333 |0.5686333 0.6698333'],['36.92503 |-17.55897 36.92503'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1381-rdm1384),rdm1384.1.2,p1rlv1381.1.2,1P_OH_AL_4/0_Zuzara_2,0.0293096,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1384-rdt808lv),rdt808lv.1.2,rdm1384.1.2,1P_OH_AL_2/0_Rucina_2,0.0189297,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1382-rdm1385),rdm1385.1.2,p1rlv1382.1.2,1P_OH_AL_4/0_Zuzara_2,0.0324681,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1385-rdt808lv),rdt808lv.1.2,rdm1385.1.2,1P_OH_AL_2/0_Rucina_2,0.0189395,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1387-rdt813lv),rdt813lv.1.2,p1rlv1387.1.2,1P_OH_AL_4/0_Zuzara_2,0.0331189,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1388-rdt814lv),rdt814lv.1.2,p1rlv1388.1.2,1P_OH_AL_2/0_Rucina_2,0.0234709,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1389-rdt815lv),rdt815lv.1.2,p1rlv1389.1.2,1P_OH_AL_4/0_Zuzara_2,0.0420071,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1390-rdt816lv),rdt816lv.1.2,p1rlv1390.1.2,1P_OH_AL_2/0_Rucina_2,0.0113808,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1391-rdt816lv),rdt816lv.1.2,p1rlv1391.1.2,1P_OH_AL_2/0_Rucina_2,0.0113808,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1392-rdt817lv),rdt817lv.1.2,p1rlv1392.1.2,1P_OH_AL_4/0_Zuzara_2,0.0401864,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1393-rdt818lv),rdt818lv.1.2,p1rlv1393.1.2,1P_OH_AL_4/0_Zuzara_2,0.033097,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1394-rdt819lv),rdt819lv.1.2,p1rlv1394.1.2,1P_OH_AL_4/0_Zuzara_2,0.0928878,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1395-rdt820lv),rdt820lv.1.2,p1rlv1395.1.2,1P_OH_AL_4/0_Zuzara_2,0.047745,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1397-rdt820lv),rdt820lv.1.2,p1rlv1397.1.2,1P_OH_AL_4/0_Zuzara_2,0.0638997,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1396-rdm1399),rdm1399.1.2,p1rlv1396.1.2,1P_OH_AL_4/0_Zuzara_2,0.0445343,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1399-rdt820lv),rdt820lv.1.2,rdm1399.1.2,1P_OH_AL_2/0_Rucina_2,0.017967,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1398-rdt821lv),rdt821lv.1.2,p1rlv1398.1.2,1P_OH_AL_4/0_Zuzara_2,0.0605105,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1400-rdt822lv),rdt822lv.1.2,p1rlv1400.1.2,1P_OH_AL_4/0_Zuzara_2,0.0387,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1399-rdm1402),rdm1402.1.2,p1rlv1399.1.2,1P_OH_AL_4/0_Zuzara_2,0.0383281,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1402-rdt822lv),rdt822lv.1.2,rdm1402.1.2,1P_OH_AL_2/0_Rucina_2,0.0197011,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1401-rdt823lv),rdt823lv.1.2,p1rlv1401.1.2,1P_OH_AL_4/0_Zuzara_2,0.0583815,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1402-rdm1405),rdm1405.1.2,p1rlv1402.1.2,1P_OH_AL_4/0_Zuzara_2,0.121719,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1405-rdt824lv),rdt824lv.1.2,rdm1405.1.2,1P_OH_AL_4/0_Zuzara_2,0.0333007,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1403-rdm1406),rdm1406.1.2,p1rlv1403.1.2,1P_OH_AL_4/0_Zuzara_2,0.0663239,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm1406-rdt824lv),rdt824lv.1.2,rdm1406.1.2,1P_OH_AL_2/0_Rucina_2,0.0186001,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1404-rdt825lv),rdt825lv.1.2,p1rlv1404.1.2,1P_OH_AL_4/0_Zuzara_2,0.0386735,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1405-rdt826lv),rdt826lv.1.2,p1rlv1405.1.2,1P_OH_AL_4/0_Zuzara_2,0.039451,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1406-rdt827lv),rdt827lv.1.2,p1rlv1406.1.2,1P_OH_AL_4/0_Zuzara_2,0.0373916,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv1407-rdt828lv),rdt828lv.1.2,p1rlv1407.1.2,1P_OH_AL_4/0_Zuzara_2,0.0329248,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6096-rdm6048),rdm6048.1.2,p1rlv6096.1.2,1P_OH_AL_4/0_Zuzara_2,0.0367666,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm6048-rdt3344lv),rdt3344lv.1.2,rdm6048.1.2,1P_OH_AL_2/0_Rucina_2,0.0191209,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6100-rdm6049),rdm6049.1.2,p1rlv6100.1.2,1P_OH_AL_2/0_Rucina_2,0.0231574,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm6049-rdt3344lv),rdt3344lv.1.2,rdm6049.1.2,1P_OH_AL_2/0_Rucina_2,0.0141455,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6097-rdm6050),rdm6050.1.2,p1rlv6097.1.2,1P_OH_AL_4/0_Zuzara_2,0.0313575,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm6050-rdt3345lv),rdt3345lv.1.2,rdm6050.1.2,1P_OH_AL_4/0_Zuzara_2,0.0283264,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6098-rdm6051),rdm6051.1.2,p1rlv6098.1.2,1P_OH_AL_2/0_Rucina_2,0.0141861,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:rdm6051-rdt3345lv),rdt3345lv.1.2,rdm6051.1.2,1P_OH_AL_2/0_Rucina_2,0.0254557,2,----,----,----,----,----,----,['0.7166333 |0.2875333 0.7166333'],['0.2888333 |0.1932333 0.2888333'],['39.3595 |-19.3421 39.3595'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6099-rdt3346lv),rdt3346lv.1.2,p1rlv6099.1.2,1P_OH_AL_4/0_Zuzara_2,0.0380646,2,----,----,----,----,----,----,['0.4728 |0.2021 0.4728'],['0.2135333 |0.1247333 0.2135333'],['41.3578 |-20.4474 41.3578'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.l(r:p1rlv6102-rdt3347lv),rdt3347lv.1.2,p1rlv6102.1.2,1P_UG_AL_1/0_Brenau_2,0.0728334,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6103-rdt3348lv),rdt3348lv.1.2,p1rlv6103.1.2,1P_UG_AL_1/0_Brenau_2,0.0912215,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6104-rdt3349lv),rdt3349lv.1.2,p1rlv6104.1.2,1P_UG_AL_1/0_Brenau_2,0.0318955,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6108-rdt3350lv),rdt3350lv.1.2,p1rlv6108.1.2,1P_UG_AL_1/0_Brenau_2,0.0883785,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6109-rdt3351lv),rdt3351lv.1.2,p1rlv6109.1.2,1P_UG_AL_1/0_Brenau_2,0.0773702,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6110-rdt3352lv),rdt3352lv.1.2,p1rlv6110.1.2,1P_UG_AL_1/0_Brenau_2,0.0793724,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6111-rdt3353lv),rdt3353lv.1.2,p1rlv6111.1.2,1P_UG_AL_1/0_Brenau_2,0.0248348,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6112-rdt3354lv),rdt3354lv.1.2,p1rlv6112.1.2,1P_UG_AL_1/0_Brenau_2,0.0170701,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:p1rlv6113-rdt3354lv),rdt3354lv.1.2,p1rlv6113.1.2,1P_UG_AL_1/0_Brenau_2,0.0170701,2,----,----,----,----,----,----,['0.9149 |0.3744 0.9149'],['0.4972667 |0.3969667 0.4972667'],['36.4998 |-16.3131 36.4998'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.l(r:rdt141-rdt143),rdt141-rdt143x.2,rdt141-rdt143xx.2,1P_UG_AL_1,0.0857331,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt141-rdt142),rdt141-rdt142xx.2,rdt141-rdt142x.2,1P_UG_AL_1,0.0173653,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt140-rdt142),rdt140-rdt142x.2,rdt140-rdt142xx.2,1P_UG_AL_1,0.0570517,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt139-rdt140),rdt139-rdt140x.2,rdt140.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.189121,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt157-rdt158),rdt157-rdt158x.2,rdt157.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0298821,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt158-rdt159),rdt158-rdt159x.1,rdt159.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0217172,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt163-rdt166),rdt163-rdt166xx.2,rdt163-rdt166x.2,1P_UG_AL_1,0.143348,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt170-rdt171),rdt170-rdt171x.2,rdt170-rdt171xx.2,1P_UG_AL_1,0.049843,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt167-rdt170),rdt167-rdt170xx.2,rdt167-rdt170xxx.2,1P_UG_AL_1,0.0967801,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt179-rdt180),rdt179-rdt180xx.3,rdt179-rdt180x.3,1P_UG_AL_1,0.0373574,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt172-rdt180),rdt172-rdt180x.3,rdt172-rdt180xx.3,1P_UG_AL_1,0.0803906,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt172-rdt173),rdt172-rdt173xx.3,rdt172-rdt173x.3,1P_UG_AL_1,0.0578755,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt173-rdt174),rdt173-rdt174xx.3,rdt173-rdt174x.3,1P_UG_AL_1,0.0718545,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt168-rdt169),rdt168-rdt169xx.3,rdt168-rdt169x.3,1P_UG_AL_1,0.0658926,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt169-rdt175),rdt169-rdt175xx.3,rdt169-rdt175x.3,1P_UG_AL_1,0.0564707,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt175-rdt176),rdt175-rdt176xx.3,rdt175-rdt176x.3,1P_UG_AL_1,0.0282354,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt184-rdt185),rdt184.2,rdt185.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0777065,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt176-rdt184),rdt176-rdt184x.2,rdt184.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0582826,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt181-rdt186),rdt186.1,rdt181.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.108723,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt182-rdt186),rdt182-rdt186x.1,rdt182-rdt186xx.1,1P_UG_AL_1,0.0387091,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt182-rdt183),rdt182-rdt183xx.1,rdt182-rdt183x.1,1P_UG_AL_1,0.0387093,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt178-rdt183),rdt178-rdt183x.1,rdt178-rdt183xx.1,1P_UG_AL_1,0.0290368,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt177-rdt178),rdt177-rdt178xx.1,rdt177-rdt178xxx.1,1P_UG_AL_1,0.0290368,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt45-rdt46),rdt45-rdt46x.1,rdt45.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.174861,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt48-rdt49),rdt48.3,rdt49.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0504809,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt46-rdt48),rdt46-rdt48x.3,rdt48.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.274842,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt44-rdt58),rdt44.3,rdt58.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.252306,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt44-rdt50)_s0,rdt44-rdt50xx.3,rdt44-rdt50x.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.127049,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt44-rdt50)_s1,rdt44-rdt50x.3,rdt44.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.344377,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt10-rdt12),rdt10-rdt12xx.2,rdt10-rdt12xxx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt126-rdt127),rdt126.1,rdt127.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.129944,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt126-rdt133)_s0,rdt126-rdt133xx.1,rdt126-rdt133x.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.150635,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt126-rdt133)_s1,rdt126-rdt133x.1,rdt126.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.386489,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt117-rdt118),rdt118.2,rdt117.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.172703,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt118-rdt119),rdt118-rdt119xx.2,rdt118-rdt119x.2,1P_UG_AL_1,0.0896712,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt119-rdt122),rdt119-rdt122xx.2,rdt119-rdt122x.2,1P_UG_AL_1,0.156185,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt122-rdt123),rdt123.2,rdt122.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0566059,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt123-rdt125)_s0,rdt123-rdt125xx.2,rdt123-rdt125x.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.123195,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt123-rdt125)_s1,rdt123-rdt125x.2,rdt123.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0344658,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt120-rdt121),rdt121.3,rdt120.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0768417,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt121-rdt124),rdt124.3,rdt121.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.114656,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt124-rdt125),rdt124-rdt125x.3,rdt124.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.145935,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt129-rdt130),rdt129.3,rdt130.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0517338,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt129-rdt131),rdt129.3,rdt131.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0321519,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt129-rdt132)_s0,rdt129-rdt132xx.3,rdt129-rdt132x.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.138185,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt129-rdt132)_s1,rdt129-rdt132x.3,rdt129.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0838124,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt14-rdt15),rdt14-rdt15xx.3,rdt14-rdt15x.3,1P_UG_AL_1,0.0292125,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt11-rdt15),rdt11-rdt15xx.3,rdt11-rdt15xxx.3,1P_UG_AL_1,0.109365,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt26-rdt27),rdt26-rdt27xx.2,rdt26-rdt27x.2,1P_UG_AL_1,0.0626466,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt27-rdt65)_s0,rdt27-rdt65xxx.2,rdt27-rdt65xx.2,1P_UG_AL_1,0.0946237,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt27-rdt65)_s1,rdt27-rdt65xx.2,rdt27-rdt65x.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.423101,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt63-rdt65),rdt63-rdt65x.2,rdt65.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.125584,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt109-rdt110),rdt109-rdt110xx.2,rdt109-rdt110x.2,1P_UG_AL_1,0.00710119,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt110-rdt111),rdt110-rdt111xx.2,rdt110-rdt111x.2,1P_UG_AL_1,0.061132,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt111-rdt112),rdt111-rdt112xx.2,rdt111-rdt112x.2,1P_UG_AL_1,0.1144,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt112-rdt73),rdt112-rdt73xx.2,rdt112-rdt73x.2,1P_UG_AL_1,0.679792,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt70-rdt73),rdt70-rdt73x.2,rdt70-rdt73xx.2,1P_UG_AL_1,0.0947004,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt70-rdt71),rdt70-rdt71xx.2,rdt70-rdt71x.2,1P_UG_AL_1,0.039354,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt36-rdt43),rdt36-rdt43xx.1,rdt36-rdt43x.1,1P_UG_AL_1,0.071751,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt37-rdt43),rdt37-rdt43x.1,rdt37-rdt43xx.1,1P_UG_AL_1,0.00905267,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt37-rdt39),rdt37-rdt39xx.1,rdt37-rdt39x.1,1P_UG_AL_1,0.0810532,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt38-rdt39),rdt38-rdt39xx.1,rdt38-rdt39x.1,1P_UG_AL_1,0.0393339,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt39-rdt76),rdt39-rdt76xx.1,rdt39-rdt76x.1,1P_UG_AL_1,0.0436769,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt84-rdt85),rdt85.2,rdt84.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0159501,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt83-rdt85),rdt83.2,rdt85.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0159401,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt82-rdt83),rdt82.2,rdt83.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0159401,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt82-rdt86),rdt86.2,rdt82.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0159501,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt81-rdt86),rdt81-rdt86x.2,rdt81-rdt86xx.2,1P_UG_AL_1,0.0477059,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt81-rdt87),rdt81-rdt87x.2,rdt81-rdt87xx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt80-rdt81),rdt80-rdt81x.2,rdt80-rdt81xx.2,1P_UG_AL_1,0.0763354,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt80-rdt88),rdt80-rdt88xx.2,rdt80-rdt88x.2,1P_UG_AL_1,0.00954302,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt97-rdt98),rdt97.3,rdt98.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0180217,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt96-rdt97),rdt96.3,rdt97.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0815196,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt96-rdt99),rdt96-rdt99xx.3,rdt96-rdt99x.3,1P_UG_AL_1,0.0283448,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt95-rdt99),rdt95-rdt99xx.3,rdt95-rdt99xxx.3,1P_UG_AL_1,0.0916416,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt104-rdt3347),rdt104-rdt3347x.1,rdt104-rdt3347xx.1,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt107-rdt108),rdt107.1,rdt108.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0502087,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt106-rdt107),rdt106.1,rdt107.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.182971,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt106-rdt3348),rdt3348.1,rdt106.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0925311,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt3348-rdt3349),rdt3348-rdt3349xx.1,rdt3348-rdt3349x.1,1P_UG_AL_1,0.00939058,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt104-rdt3349),rdt104-rdt3349x.1,rdt104-rdt3349xx.1,1P_UG_AL_1,0.0567547,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt102-rdt104),rdt102-rdt104xx.1,rdt102-rdt104xxx.1,1P_UG_AL_1,0.0452437,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt16-rdt22),rdt16-rdt22xx.2,rdt16-rdt22x.2,1P_UG_AL_1,0.0745956,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt18-rdt19),rdt18-rdt19x.3,rdt18-rdt19xx.3,1P_UG_AL_1,0.0587288,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt18-rdt20),rdt18-rdt20xx.3,rdt18-rdt20x.3,1P_UG_AL_1,0.0211631,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt20-rdt21),rdt20-rdt21xx.3,rdt20-rdt21x.3,1P_UG_AL_1,0.0189525,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt17-rdt21),rdt17-rdt21x.3,rdt17-rdt21xx.3,1P_UG_AL_1,0.0260347,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt17-rdt22),rdt17-rdt22xx.3,rdt17-rdt22x.3,1P_UG_AL_1,0.072909,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt24-rdt25),rdt24-rdt25x.1,rdt24-rdt25xx.1,1P_UG_AL_1,0.037086,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt23-rdt24),rdt23.1,rdt24.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0477418,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt23-rdt28),rdt23-rdt28x.1,rdt23.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0354472,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt34-rdt35),rdt34.1,rdt35.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0273134,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt29-rdt34),rdt29-rdt34x.1,rdt34.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0429875,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt114-rdt115),rdt115.3,rdt114.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0770199,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt115-rdt3344),rdt3344.3,rdt115.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.12889,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt113-rdt3346),rdt3346.3,rdt113.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.316409,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt3345-rdt3346),rdt3345.3,rdt3346.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0655813,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt3344-rdt3345),rdt3344.3,rdt3345.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.143862,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt3344-rdt57),rdt3344-rdt57x.3,rdt3344.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.560953,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt116-rdt54),rdt116-rdt54x.1,rdt116-rdt54x_b1_1.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0793715,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt206-rdt207),rdt207.2,rdt206.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0491854,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt205-rdt207),rdt205.2,rdt207.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.10927,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt204-rdt205),rdt204-rdt205x.2,rdt205.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0761405,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt202-rdt208),rdt202-rdt208x.1,rdt208.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.224294,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt250-rdt251),rdt251.2,rdt250.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0595871,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt251-rdt252),rdt252.2,rdt251.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0637565,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt252-rdt254),rdt252-rdt254xx.2,rdt252-rdt254x.2,1P_UG_AL_1,0.0976079,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt254-rdt255),rdt254-rdt255x.2,rdt254-rdt255xx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt254-rdt257),rdt254-rdt257xx.2,rdt254-rdt257x.2,1P_UG_AL_1,0.0804333,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt278-rdt279),rdt278.3,rdt279.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0972932,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt277-rdt278),rdt277.3,rdt278.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0583704,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt277-rdt296),rdt277-rdt296x.3,rdt277.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.309625,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt286-rdt287),rdt286-rdt287x.2,rdt286-rdt287xx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt290-rdt291),rdt290.2,rdt291.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0764995,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt289-rdt290),rdt289.2,rdt290.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.115033,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt292-rdt293),rdt293.2,rdt292.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0569523,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt293-rdt294),rdt293.2,rdt294.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.001,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt289-rdt293),rdt289.2,rdt293.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.103754,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt288-rdt289),rdt288-rdt289x.2,rdt288-rdt289xx.2,1P_UG_AL_1,0.0655258,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt286-rdt288),rdt286-rdt288x.2,rdt286-rdt288xx.2,1P_UG_AL_1,0.0253904,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt280-rdt286),rdt280-rdt286x.2,rdt280-rdt286xx.2,1P_UG_AL_1,0.0169306,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt280-rdt281),rdt280-rdt281xx.2,rdt280-rdt281x.2,1P_UG_AL_1,0.0706471,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt298-rdt300),rdt298.3,rdt300.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0731395,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt298-rdt299),rdt299.3,rdt298.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0197563,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt297-rdt299),rdt297.3,rdt299.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.124619,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt295-rdt297),rdt295.3,rdt297.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.125856,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt295-rdt296),rdt295-rdt296x.3,rdt295.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.381766,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt267-rdt268),rdt267-rdt268x.1,rdt267-rdt268xx.1,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt266-rdt267),rdt266-rdt267x.1,rdt266-rdt267xx.1,1P_UG_AL_1,0.059872,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt266-rdt269),rdt266-rdt269xx.1,rdt266-rdt269x.1,1P_UG_AL_1,0.0808671,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt270-rdt271),rdt270-rdt271xx.3,rdt270-rdt271x.3,1P_UG_AL_1,0.0632063,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt271-rdt272),rdt271-rdt272x.3,rdt271-rdt272xx.3,1P_UG_AL_1,0.217227,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt269-rdt271),rdt269-rdt271xx.3,rdt269-rdt271xxx.3,1P_UG_AL_1,0.340043,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt249-rdt499),rdt249-rdt499x.3,rdt499.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.292638,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt244-rdt247),rdt244-rdt247x.3,rdt247.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.406905,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
