,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:rdt241-rdt248),rdt248.2,rdt241.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.103364,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt239-rdt248),rdt239-rdt248xx.2,rdt239-rdt248xxx.2,1P_UG_AL_1,0.191258,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt230-rdt232),rdt230-rdt232x.1,rdt232.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.400273,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt485-rdt486),rdt485.3,rdt486.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0586413,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt485-rdt487),rdt485-rdt487x.3,rdt485.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.255111,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt500-rdt501),rdt500-rdt501x.3,rdt501.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.246947,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt514-rdt516),rdt514-rdt516x.2,rdt516.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0501314,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt483-rdt484),rdt483-rdt484x.3,rdt483.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.207856,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt492-rdt493),rdt492-rdt493x.1,rdt492.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.691507,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt495-rdt496),rdt495.2,rdt496.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.250771,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt494-rdt495),rdt494-rdt495x.2,rdt495.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.113729,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt194-rdt197),rdt194-rdt197x.1,rdt197.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.166756,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt187-rdt192),rdt187-rdt192x.1,rdt192.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.231751,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt431-rdt436),rdt431.3,rdt436.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0916853,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt431-rdt432),rdt432.3,rdt431.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.059265,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt432-rdt433),rdt432.3,rdt433.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0934921,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt432-rdt434),rdt432-rdt434x.3,rdt432.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.150421,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt426-rdt427),rdt426-rdt427x.2,rdt426.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.153812,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt440-rdt441),rdt440-rdt441xx.1,rdt440-rdt441xxx.1,1P_UG_AL_1,0.221512,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt442-rdt443),rdt442-rdt443xx.1,rdt442-rdt443xxx.1,1P_UG_AL_1,0.11994,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt467-rdt480),rdt467-rdt480x.3,rdt467-rdt480xx.3,1P_UG_AL_1,0.72582,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt467-rdt479),rdt467-rdt479xx.3,rdt467-rdt479x.3,1P_UG_AL_1,0.13234,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt468-rdt479),rdt468-rdt479x.3,rdt468-rdt479xx.3,1P_UG_AL_1,0.0544726,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt468-rdt469),rdt468-rdt469xx.3,rdt468-rdt469x.3,1P_UG_AL_1,0.0732721,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt469-rdt478),rdt469-rdt478x.3,rdt469-rdt478xx.3,1P_UG_AL_1,0.220838,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt469-rdt470),rdt469-rdt470xx.3,rdt469-rdt470x.3,1P_UG_AL_1,0.0606561,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt444-rdt475),rdt444-rdt475xx.1,rdt444-rdt475x.1,1P_UG_AL_1,0.146694,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt475-rdt476),rdt475-rdt476x.1,rdt475-rdt476xx.1,1P_UG_AL_1,0.114558,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt472-rdt475),rdt472-rdt475xx.1,rdt472-rdt475xxx.1,1P_UG_AL_1,0.115974,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt458-rdt477),rdt458-rdt477xx.3,rdt458-rdt477x.3,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt481-rdt482),rdt481.2,rdt482.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.201707,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt466-rdt481),rdt466.2,rdt481.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.710466,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt3353-rdt466),rdt3353-rdt466x.2,rdt3353-rdt466xx.2,1P_UG_AL_1,0.211395,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3353-rdt3354),rdt3353-rdt3354x.2,rdt3353-rdt3354xx.2,1P_UG_AL_1,0.206834,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3353-rdt465),rdt3353-rdt465xx.2,rdt3353-rdt465x.2,1P_UG_AL_1,0.045518,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3352-rdt465),rdt3352-rdt465x.2,rdt3352-rdt465xx.2,1P_UG_AL_1,0.0175199,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3351-rdt3352),rdt3351-rdt3352x.2,rdt3351-rdt3352xx.2,1P_UG_AL_1,0.0690904,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3351-rdt464),rdt3351-rdt464xx.2,rdt3351-rdt464x.2,1P_UG_AL_1,0.0516366,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt3350-rdt464),rdt3350-rdt464xx.2,rdt3350-rdt464xxx.2,1P_UG_AL_1,0.0369156,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt705-rdt706),rdt705-rdt706xx.3,rdt705-rdt706x.3,1P_UG_AL_1,0.154765,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt706-rdt722),rdt706-rdt722x.3,rdt706-rdt722xx.3,1P_UG_AL_1,0.327087,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt706-rdt707),rdt706-rdt707xx.3,rdt706-rdt707x.3,1P_UG_AL_1,0.053179,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt707-rdt709),rdt707-rdt709x.3,rdt707.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.225468,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt697-rdt699),rdt697-rdt699xx.3,rdt697-rdt699xxx.3,1P_UG_AL_1,0.114541,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt716-rdt723),rdt716-rdt723xx.1,rdt716-rdt723xxx.1,1P_UG_AL_1,0.258085,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt709-rdt712),rdt709-rdt712x.1,rdt712.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.001,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt717-rdt718),rdt717-rdt718x.3,rdt718.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.001,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt717-rdt719),rdt717-rdt719x.2,rdt719.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.208205,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt720-rdt721),rdt720-rdt721x.2,rdt721.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.180524,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt816-rdt818),rdt818.1,rdt816.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.344565,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt808-rdt813),rdt813.1,rdt808.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.157204,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt813-rdt814),rdt814.1,rdt813.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0940359,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt814-rdt815),rdt815.1,rdt814.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.446176,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt815-rdt817),rdt817.1,rdt815.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.402101,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt817-rdt818),rdt818.1,rdt817.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.186105,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt818-rdt819),rdt819.1,rdt818.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.113151,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt819-rdt820),rdt819-rdt820x.1,rdt819.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.0435191,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt731-rdt737),rdt731-rdt737xx.1,rdt731-rdt737xxx.1,1P_UG_AL_1,0.00639426,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt740-rdt745),rdt740-rdt745xx.2,rdt740-rdt745xxx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt392-rdt395),rdt392-rdt395x.2,rdt392-rdt395xx.2,1P_UG_AL_1,0.137333,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt392-rdt393),rdt392-rdt393xx.2,rdt392-rdt393x.2,1P_UG_AL_1,0.0339139,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt393-rdt394),rdt393-rdt394x.2,rdt393-rdt394xx.2,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt383-rdt393),rdt383-rdt393x.2,rdt383-rdt393xx.2,1P_UG_AL_1,0.0873828,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt383-rdt385),rdt383-rdt385xx.2,rdt383-rdt385x.2,1P_UG_AL_1,0.0607798,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt366-rdt368),rdt366-rdt368x.1,rdt366-rdt368xx.1,1P_UG_AL_1,0.00772166,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt366-rdt367),rdt366-rdt367xx.1,rdt366-rdt367x.1,1P_UG_AL_1,0.0458654,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt367-rdt369),rdt367-rdt369xx.1,rdt367-rdt369x.1,1P_UG_AL_1,0.0334567,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt369-rdt370),rdt369-rdt370xx.1,rdt369-rdt370x.1,1P_UG_AL_1,0.0408569,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt370-rdt371),rdt370-rdt371xx.1,rdt370-rdt371x.1,1P_UG_AL_1,0.0383603,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt371-rdt372),rdt371-rdt372xx.1,rdt371-rdt372x.1,1P_UG_AL_1,0.115746,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt372-rdt377),rdt372-rdt377x.1,rdt372.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.102027,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt362-rdt751),rdt362-rdt751x.1,rdt751.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.200187,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt757-rdt758),rdt757.3,rdt758.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0598553,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt757-rdt759),rdt759.3,rdt757.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.019953,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt756-rdt759),rdt756.3,rdt759.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.019953,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt755-rdt756),rdt755.3,rdt756.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.019953,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt754-rdt755),rdt754.3,rdt755.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0798083,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt754-rdt762),rdt754.3,rdt762.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.234962,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt752-rdt754),rdt752-rdt754x.3,rdt754.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0598553,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt752-rdt760),rdt752-rdt760x.1,rdt760.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.312707,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt365-rdt761),rdt365-rdt761x.2,rdt365-rdt761xx.2,1P_UG_AL_1,0.48523,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt364-rdt365),rdt364-rdt365x.2,rdt364-rdt365xx.2,1P_UG_AL_1,0.0694844,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt363-rdt364),rdt363-rdt364x.2,rdt363-rdt364xx.2,1P_UG_AL_1,0.0496335,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt360-rdt363),rdt360-rdt363x.2,rdt363.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.107091,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt348-rdt349),rdt349.2,rdt348.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0445116,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt349-rdt351),rdt351.2,rdt349.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0392882,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt350-rdt351),rdt350.2,rdt351.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0501142,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt350-rdt356),rdt356.2,rdt350.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0181213,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt356-rdt357),rdt357.2,rdt356.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0362048,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt355-rdt357),rdt355.2,rdt357.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0301366,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt355-rdt358),rdt358.2,rdt355.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0540657,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt354-rdt358),rdt354.2,rdt358.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0142657,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt354-rdt376),rdt376.2,rdt354.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0725305,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt373-rdt376),rdt373-rdt376x.2,rdt376.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0715781,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt763-rdt764),rdt763-rdt764xx.1,rdt763-rdt764x.1,1P_UG_AL_1,0.0262971,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt764-rdt765),rdt764-rdt765xx.1,rdt764-rdt765x.1,1P_UG_AL_1,0.0277854,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt381-rdt765),rdt381-rdt765x.1,rdt381-rdt765xx.1,1P_UG_AL_1,0.0848429,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt380-rdt381),rdt380-rdt381x.1,rdt380-rdt381xx.1,1P_UG_AL_1,0.15821,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt379-rdt380),rdt379-rdt380xx.1,rdt379-rdt380xxx.1,1P_UG_AL_1,0.0834806,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt389-rdt390),rdt389-rdt390xx.3,rdt389-rdt390x.3,1P_UG_AL_1,0.00931817,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt390-rdt391),rdt390-rdt391xx.3,rdt390-rdt391x.3,1P_UG_AL_1,0.0397064,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt391-rdt766),rdt391-rdt766xx.3,rdt391-rdt766x.3,1P_UG_AL_1,0.0235054,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt766-rdt767),rdt766-rdt767xx.3,rdt766-rdt767x.3,1P_UG_AL_1,0.00799333,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt382-rdt767),rdt382-rdt767x.3,rdt382-rdt767xx.3,1P_UG_AL_1,0.078858,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt382-rdt384),rdt382-rdt384x.3,rdt382.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.0904372,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt387-rdt397),rdt387-rdt397x.3,rdt397.3,1P_OH_AL_ACSR_#2_Sparrow_1,0.302241,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt331-rdt332),rdt331-rdt332x.1,rdt331-rdt332xx.1,1P_UG_AL_1,0.00857933,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt331-rdt334),rdt331-rdt334xx.1,rdt331-rdt334x.1,1P_UG_AL_1,0.0828976,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt333-rdt334),rdt333-rdt334xx.1,rdt333-rdt334x.1,1P_UG_AL_1,0.0940266,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt334-rdt335),rdt334-rdt335xx.1,rdt334-rdt335x.1,1P_UG_AL_1,0.0190594,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt335-rdt336),rdt335-rdt336xx.1,rdt335-rdt336x.1,1P_UG_AL_1,0.0381197,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt336-rdt337),rdt336-rdt337x.1,rdt336-rdt337xx.1,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt336-rdt338),rdt336-rdt338xx.1,rdt336-rdt338x.1,1P_UG_AL_1,0.0571692,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt339-rdt341),rdt339-rdt341xx.2,rdt339-rdt341xxx.2,1P_UG_AL_1,0.0783466,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt340-rdt342),rdt340-rdt342xx.3,rdt340-rdt342xxx.3,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt414-rdt415),rdt415.2,rdt414.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.157482,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt416-rdt417),rdt416.2,rdt417.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.142203,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt415-rdt416),rdt415.2,rdt416.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.0530532,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt409-rdt415),rdt409-rdt415x.2,rdt415.2,1P_OH_AL_ACSR_#2_Sparrow_1,0.158201,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt768-rdt771),rdt768.1,rdt771.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.117563,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt768-rdt769),rdt769.1,rdt768.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.14093,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt769-rdt770),rdt770.1,rdt769.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.026973,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt423-rdt770),rdt423-rdt770x.1,rdt770.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.338032,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt430-rdt435),rdt430-rdt435x.1,rdt430.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.255703,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt147-rdt153),rdt147-rdt153x.1.2.3,rdt147-rdt153xx.1.2.3,3P_UG_AL_350kcmil_3,0.0333851,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt147-rdt148),rdt147-rdt148xx.1.2.3,rdt147-rdt148x.1.2.3,3P_UG_AL_350kcmil_3,0.0421346,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt148-rdt150),rdt148-rdt150xx.1.2.3,rdt148-rdt150x.1.2.3,3P_UG_AL_350kcmil_3,0.0483535,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt145-rdt146),rdt145-rdt146x.3,rdt145-rdt146xx.3,1P_UG_AL_1,0.0324647,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt144-rdt145),rdt144-rdt145x.3,rdt144-rdt145xx.3,1P_UG_AL_1,0.0989575,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt144-rdt149),rdt144-rdt149xx.3,rdt144-rdt149x.3,1P_UG_AL_1,0.0349268,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt149-rdt150),rdt149-rdt150xx.3,rdt149-rdt150x.3,1P_UG_AL_1,0.0790445,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt150-rdt152),rdt150-rdt152xx.1,rdt150-rdt152xxx.1,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt150-rdt154),rdt150-rdt154xx.1.2.3,rdt150-rdt154x.1.2.3,3P_UG_AL_350kcmil_3,0.018385,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt151-rdt154),rdt151-rdt154x.1.2.3,rdt151-rdt154xx.1.2.3,3P_UG_AL_350kcmil_3,0.0189298,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt151-rdt155),rdt151-rdt155xx.1.2.3,rdt151-rdt155x.1.2.3,3P_UG_AL_350kcmil_3,0.0389152,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt155-rdt156),rdt155-rdt156xx.1.2.3,rdt155-rdt156x.1.2.3,3P_UG_AL_350kcmil_3,0.0778457,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt139-rdt156),rdt139.1.2.3,rdt156.1.2.3,3P_OH_AL_ACSR_336kcmil_Merlin_3,0.0384273,3,----,----,----,----,----,----,['0.2377333 |0.06463333 0.2377333 |0.06463333 0.06463333 0.2377333'],['0.6083333 |0.2055333 0.6083333 |0.2055333 0.2055333 0.6083333'],['7.7076 |-3.3441 7.7076 |-3.3441 -3.3441 7.7076'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,475,600,0.1,20,3,60,True,
Line.l(r:rdt138-rdt139),rdt138.1.2.3,rdt139.1.2.3,3P_OH_AL_ACSR_336kcmil_Merlin_3,0.101831,3,----,----,----,----,----,----,['0.2377333 |0.06463333 0.2377333 |0.06463333 0.06463333 0.2377333'],['0.6083333 |0.2055333 0.6083333 |0.2055333 0.2055333 0.6083333'],['7.7076 |-3.3441 7.7076 |-3.3441 -3.3441 7.7076'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,475,600,0.1,20,3,60,True,
Line.l(r:rdt135-rdt138),rdt135.1.2.3,rdt138.1.2.3,3P_OH_AL_ACSR_336kcmil_Merlin_3,0.0446552,3,----,----,----,----,----,----,['0.2377333 |0.06463333 0.2377333 |0.06463333 0.06463333 0.2377333'],['0.6083333 |0.2055333 0.6083333 |0.2055333 0.2055333 0.6083333'],['7.7076 |-3.3441 7.7076 |-3.3441 -3.3441 7.7076'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,475,600,0.1,20,3,60,True,
Line.l(r:rdt134-rdt135),rdt134-rdt135x.1.2.3,rdt134-rdt135xx.1.2.3,3P_UG_AL_350kcmil_3,0.0683906,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt134-rdt136),rdt134-rdt136xx.3,rdt134-rdt136xxx.3,1P_UG_AL_1,0.001,1,----,----,----,----,----,----,['0.9177'],['0.9547'],['158.492'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.l(r:rdt134-rdt137),rdt134-rdt137xx.1.2.3,rdt134-rdt137x.1.2.3,3P_UG_AL_350kcmil_3,0.0270009,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt137-rhs1_1247),rdt137-rhs1_1247x.1.2.3,rdt137.1.2.3,3P_UG_AL_350kcmil_3,0.447708,3,----,----,----,----,----,----,['0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228'],['0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876'],['172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt176-rdt177),rdt176-rdt177xx.1.2.3,rdt176-rdt177x.1.2.3,3P_UG_AL_3,0.0720806,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt174-rdt177),rdt174-rdt177x.1.2.3,rdt174-rdt177xx.1.2.3,3P_UG_AL_3,0.0665346,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt167-rdt174),rdt167-rdt174x.1.2.3,rdt167-rdt174xx.1.2.3,3P_UG_AL_3,0.0889686,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt166-rdt167),rdt166-rdt167x.1.2.3,rdt166-rdt167xx.1.2.3,3P_UG_AL_3,0.0576061,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt164-rdt166),rdt164-rdt166x.1.2.3,rdt164-rdt166xx.1.2.3,3P_UG_AL_3,0.029553,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt164-rdt165),rdt165.1.2.3,rdt164.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.104554,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt125-rdt128),rdt128.1.2.3,rdt125.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.151253,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt128-rdt132),rdt132.1.2.3,rdt128.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.178382,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt132-rdt133),rdt133.1.2.3,rdt132.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.425388,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt133-rdt3)_s0,rdt3.1.2.3,rdt133-rdt3x.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.126552,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt133-rdt3)_s1,rdt133-rdt3x.1.2.3,rdt133.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.655145,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt3-rdt4),rdt4.1.2.3,rdt3.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0304238,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt4-rdt5),rdt5.1.2.3,rdt4.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0191717,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt2-rdt5),rdt2-rdt5x.1.2.3,rdt2-rdt5xx.1.2.3,3P_UG_AL_3,0.00958103,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt2-rdt6),rdt2-rdt6xx.1.2.3,rdt2-rdt6x.1.2.3,3P_UG_AL_3,0.0479068,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt1-rdt6),rdt1-rdt6x.1.2.3,rdt1-rdt6xx.1.2.3,3P_UG_AL_3,0.0191669,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt1-rdt7),rdt1-rdt7xx.1.2.3,rdt1-rdt7x.1.2.3,3P_UG_AL_3,0.00957706,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt7-rdt8),rdt7-rdt8xx.1.2.3,rdt7-rdt8x.1.2.3,3P_UG_AL_3,0.0479108,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt0-rdt8),rdt0-rdt8x.1.2.3,rdt0-rdt8xx.1.2.3,3P_UG_AL_3,0.00900118,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt0-rdt9),rdt0-rdt9xx.1.2.3,rdt0-rdt9x.1.2.3,3P_UG_AL_3,0.0732802,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt13-rdt9),rdt13-rdt9x.1.2.3,rdt13-rdt9xx.1.2.3,3P_UG_AL_3,0.0810777,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt10-rdt13),rdt10-rdt13x.1.2.3,rdt10-rdt13xx.1.2.3,3P_UG_AL_3,0.0997759,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt10-rdt11),rdt10-rdt11xx.1.2.3,rdt10-rdt11x.1.2.3,3P_UG_AL_3,0.0387261,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt11-rdt63)_s0,rdt11-rdt63xxx.1.2.3,rdt11-rdt63xx.1.2.3,3P_UG_AL_3,0.093642,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt11-rdt63)_s1,rdt11-rdt63xx.1.2.3,rdt11-rdt63x.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.547266,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt59-rdt63),rdt59.1.2.3,rdt63.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.160139,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt59-rdt60)_s0,rdt60.1.2.3,rdt59-rdt60x.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0878902,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt59-rdt60)_s1,rdt59-rdt60x.1.2.3,rdt59.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0184755,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt71-rdt72),rdt71-rdt72xx.1.2.3,rdt71-rdt72x.1.2.3,3P_UG_AL_3,0.0295028,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt72-rdt74),rdt72-rdt74xx.1.2.3,rdt72-rdt74x.1.2.3,3P_UG_AL_3,0.0331022,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt67-rdt74),rdt67.1.2.3,rdt74.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0763512,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
