,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:rdt40-rdt76),rdt40-rdt76x.1.2.3,rdt40-rdt76xx.1.2.3,3P_UG_AL_3,0.0524472,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt40-rdt77),rdt40-rdt77xx.1.2.3,rdt40-rdt77x.1.2.3,3P_UG_AL_3,0.0284787,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt41-rdt77),rdt41-rdt77x.1.2.3,rdt41-rdt77xx.1.2.3,3P_UG_AL_3,0.0587827,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt79-rdt88),rdt79-rdt88x.1.2.3,rdt79-rdt88xx.1.2.3,3P_UG_AL_3,0.103124,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt94-rdt95),rdt94-rdt95x.1.2.3,rdt94-rdt95xx.1.2.3,3P_UG_AL_3,0.0897254,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt103-rdt94),rdt103-rdt94x.1.2.3,rdt103-rdt94xx.1.2.3,3P_UG_AL_3,0.0349232,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt103-rdt93),rdt103-rdt93xx.1.2.3,rdt103-rdt93x.1.2.3,3P_UG_AL_3,0.0168201,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt100-rdt93),rdt100-rdt93x.1.2.3,rdt100-rdt93xx.1.2.3,3P_UG_AL_3,0.101323,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt102-rdt105),rdt102-rdt105xx.1.2.3,rdt102-rdt105x.1.2.3,3P_UG_AL_3,0.0581187,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt101-rdt105),rdt101-rdt105x.1.2.3,rdt101-rdt105xx.1.2.3,3P_UG_AL_3,0.0290631,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt100-rdt101),rdt100-rdt101x.1.2.3,rdt100-rdt101xx.1.2.3,3P_UG_AL_3,0.0626314,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt100-rdt92),rdt100-rdt92xx.1.2.3,rdt100-rdt92x.1.2.3,3P_UG_AL_3,0.0755231,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt91-rdt92),rdt91-rdt92x.1.2.3,rdt91-rdt92xx.1.2.3,3P_UG_AL_3,0.110199,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt90-rdt91),rdt90-rdt91x.1.2.3,rdt90-rdt91xx.1.2.3,3P_UG_AL_3,0.0469324,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt89-rdt90),rdt89-rdt90x.1.2.3,rdt89-rdt90xx.1.2.3,3P_UG_AL_3,0.047556,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt79-rdt89),rdt79-rdt89x.1.2.3,rdt79-rdt89xx.1.2.3,3P_UG_AL_3,0.0902663,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt78-rdt79),rdt78-rdt79x.1.2.3,rdt78-rdt79xx.1.2.3,3P_UG_AL_3,0.0385843,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt41-rdt78),rdt41-rdt78x.1.2.3,rdt41-rdt78xx.1.2.3,3P_UG_AL_3,0.0866483,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt41-rdt75),rdt75.1.2.3,rdt41.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.131188,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt22-rdt28),rdt28.1.2.3,rdt22.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0671544,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt28-rdt29),rdt29.1.2.3,rdt28.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0984303,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt29-rdt33),rdt33.1.2.3,rdt29.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0310321,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt30-rdt33),rdt30.1.2.3,rdt33.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0294269,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt30-rdt32),rdt32.1.2.3,rdt30.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0278092,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt31-rdt32),rdt31.1.2.3,rdt32.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.113937,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt31-rdt42),rdt42.1.2.3,rdt31.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.165304,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt42-rdt75),rdt75.1.2.3,rdt42.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.1818,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt67-rdt75),rdt67.1.2.3,rdt75.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0701959,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt67-rdt68),rdt68.1.2.3,rdt67.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0530081,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt66-rdt68),rdt66.1.2.3,rdt68.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0775112,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt66-rdt69),rdt69.1.2.3,rdt66.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0193794,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt64-rdt69),rdt64.1.2.3,rdt69.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.15601,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt62-rdt64),rdt62.1.2.3,rdt64.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.125108,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt61-rdt62),rdt61.1.2.3,rdt62.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0507051,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt60-rdt61),rdt60.1.2.3,rdt61.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0589062,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt57-rdt60),rdt57.1.2.3,rdt60.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.136136,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt56-rdt57),rdt56.1.2.3,rdt57.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0916158,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt55-rdt56),rdt55.1.2.3,rdt56.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0183237,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt54-rdt55),rdt54.1.2.3,rdt55.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0549598,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt51-rdt54),rdt51.1.2.3,rdt54.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0678115,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt51-rdt53),rdt53.1.2.3,rdt51.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0497574,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt52-rdt53),rdt52.1.2.3,rdt53.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0148789,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt50-rdt52),rdt50.1.2.3,rdt52.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0324506,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt46-rdt50),rdt46.1.2.3,rdt50.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.276451,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt46-rdt47),rdt47.1.2.3,rdt46.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0380678,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt202-rdt47),rdt202.1.2.3,rdt202_b1_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.148267,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt203-rdt204),rdt203.1.2.3,rdt204.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0297595,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt202-rdt203),rdt202.1.2.3,rdt203.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.11029,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt201-rdt202),rdt201-rdt202x.1.2.3,rdt202.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.719399,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt211-rdt212),rdt211.1.2.3,rdt212.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.195148,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt210-rdt211),rdt210.1.2.3,rdt211.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.458453,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt281-rdt282),rdt281-rdt282xx.1.2.3,rdt281-rdt282x.1.2.3,3P_UG_AL_3,0.0837568,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt282-rdt283),rdt282-rdt283xx.1.2.3,rdt282-rdt283x.1.2.3,3P_UG_AL_3,0.0266813,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt283-rdt284),rdt284.1.2.3,rdt283.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0704952,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt284-rdt285),rdt285.1.2.3,rdt284.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.056237,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt285-rdt296),rdt296.1.2.3,rdt285.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0929929,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt275-rdt296),rdt275.1.2.3,rdt296.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.41017,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt275-rdt276),rdt276.1.2.3,rdt275.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.176796,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt273-rdt276),rdt273.1.2.3,rdt276.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0938972,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt273-rdt274),rdt274.1.2.3,rdt273.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.052737,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt261-rdt274),rdt261.1.2.3,rdt274.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.732116,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt260-rdt261),rdt260.1.2.3,rdt261.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0858256,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt265-rdt269),rdt265-rdt269x.1.2.3,rdt265-rdt269xx.1.2.3,3P_UG_AL_3,0.0459207,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt264-rdt265),rdt264-rdt265x.1.2.3,rdt264-rdt265xx.1.2.3,3P_UG_AL_3,0.00919218,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt263-rdt264),rdt263-rdt264x.1.2.3,rdt263-rdt264xx.1.2.3,3P_UG_AL_3,0.072747,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt262-rdt263),rdt262.1.2.3,rdt263.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.659589,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt260-rdt262),rdt260.1.2.3,rdt262.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.319143,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt259-rdt260),rdt259-rdt260x.1.2.3,rdt259-rdt260xx.1.2.3,3P_UG_AL_3,0.160012,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt258-rdt259),rdt258-rdt259x.1.2.3,rdt258-rdt259xx.1.2.3,3P_UG_AL_3,0.00967605,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt256-rdt258),rdt256-rdt258x.1.2.3,rdt256-rdt258xx.1.2.3,3P_UG_AL_3,0.0870337,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt256-rdt257),rdt256-rdt257xx.1.2.3,rdt256-rdt257x.1.2.3,3P_UG_AL_3,0.0886563,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt253-rdt257),rdt253.1.2.3,rdt257.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.103944,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt249-rdt253),rdt249.1.2.3,rdt253.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.165756,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt246-rdt249),rdt246.1.2.3,rdt249.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.299014,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt245-rdt246),rdt245.1.2.3,rdt246.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.106849,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt244-rdt245),rdt244.1.2.3,rdt245.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0794272,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt243-rdt244),rdt243.1.2.3,rdt244.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0397088,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt242-rdt243),rdt242.1.2.3,rdt243.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0794366,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt240-rdt242),rdt240.1.2.3,rdt242.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.119142,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt239-rdt240),rdt239.1.2.3,rdt240.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.039778,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt238-rdt239),rdt238.1.2.3,rdt239.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.317154,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt219-rdt238),rdt219.1.2.3,rdt219_b1_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.227752,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt219-rdt220),rdt219-rdt220x.1.2.3,rdt219.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.152228,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt218-rdt220),rdt218.1.2.3,rdt220.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0490055,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt217-rdt218),rdt217.1.2.3,rdt218.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0737618,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt216-rdt217),rdt216.1.2.3,rdt217.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.149937,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt228-rdt229),rdt228.1.2.3,rdt229.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.033506,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt227-rdt228),rdt227.1.2.3,rdt228.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.033506,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt216-rdt227),rdt216.1.2.3,rdt227.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.154144,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt215-rdt216),rdt215-rdt216x.1.2.3,rdt215-rdt216xx.1.2.3,3P_UG_AL_3,0.0357801,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt214-rdt215),rdt214-rdt215x.1.2.3,rdt214-rdt215xx.1.2.3,3P_UG_AL_3,0.0150965,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt214-rdt221),rdt214-rdt221xx.1.2.3,rdt214-rdt221x.1.2.3,3P_UG_AL_3,0.012243,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt221-rdt222),rdt221-rdt222xx.1.2.3,rdt221-rdt222x.1.2.3,3P_UG_AL_3,0.0255621,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt222-rdt223),rdt222-rdt223xx.1.2.3,rdt222-rdt223x.1.2.3,3P_UG_AL_3,0.0471362,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt223-rdt225),rdt223-rdt225xx.1.2.3,rdt223-rdt225x.1.2.3,3P_UG_AL_3,0.0676567,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt224-rdt225),rdt224-rdt225x.1.2.3,rdt224-rdt225xx.1.2.3,3P_UG_AL_3,0.0926091,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt224-rdt226),rdt224-rdt226xx.1.2.3,rdt224-rdt226x.1.2.3,3P_UG_AL_3,0.0634332,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt506-rdt513),rdt506-rdt513xx.1.2.3,rdt506-rdt513x.1.2.3,3P_UG_AL_3,0.0383748,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt507-rdt513),rdt507-rdt513x.1.2.3,rdt507-rdt513xx.1.2.3,3P_UG_AL_3,0.0488356,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt507-rdt512),rdt507-rdt512xx.1.2.3,rdt507-rdt512x.1.2.3,3P_UG_AL_3,0.0191972,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt510-rdt512),rdt510-rdt512x.1.2.3,rdt510-rdt512xx.1.2.3,3P_UG_AL_3,0.0190264,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt510-rdt511),rdt510-rdt511xx.1.2.3,rdt510-rdt511x.1.2.3,3P_UG_AL_3,0.0213866,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt508-rdt511),rdt508-rdt511x.1.2.3,rdt508-rdt511xx.1.2.3,3P_UG_AL_3,0.0345792,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt508-rdt509),rdt508-rdt509xx.1.2.3,rdt508-rdt509x.1.2.3,3P_UG_AL_3,0.0866506,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt504-rdt509),rdt504-rdt509x.1.2.3,rdt504-rdt509xx.1.2.3,3P_UG_AL_3,0.218298,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt502-rdt504),rdt502-rdt504x.1.2.3,rdt502-rdt504xx.1.2.3,3P_UG_AL_3,0.0760083,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt500-rdt502),rdt500.1.2.3,rdt502.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.249535,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt500-rdt503),rdt500.1.2.3,rdt503.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.331934,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt487-rdt500),rdt487.1.2.3,rdt500.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.25282,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt487-rdt488),rdt487-rdt488x.1.2.3,rdt487.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.341612,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt488-rdt489),rdt489.1.2.3,rdt488.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0154815,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt489-rdt490),rdt490.1.2.3,rdt489.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.159569,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt490-rdt491),rdt491.1.2.3,rdt490.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.622674,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt491-rdt494),rdt491.1.2.3,rdt494.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.300241,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt236-rdt491),rdt236-rdt491x.1.2.3,rdt491.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.666068,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt236-rdt498),rdt236.1.2.3,rdt498.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.590792,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt235-rdt236),rdt235.1.2.3,rdt236.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.114473,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt234-rdt235),rdt234.1.2.3,rdt235.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0344554,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt234-rdt237),rdt237.1.2.3,rdt234.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0430489,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt226-rdt237),rdt226.1.2.3,rdt237.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.517923,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt213-rdt226),rdt213-rdt226x.1.2.3,rdt213-rdt226x_b1_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.180329,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
