,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:rdt345-rdt346),rdt345-rdt346xx.1.2.3,rdt345-rdt346x.1.2.3,3P_UG_AL_3,0.0262583,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt346-rdt347),rdt346-rdt347xx.1.2.3,rdt346-rdt347x.1.2.3,3P_UG_AL_3,0.0498358,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt347-rdt412),rdt347-rdt412xx.1.2.3,rdt347-rdt412x.1.2.3,3P_UG_AL_3,0.0457964,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt411-rdt412),rdt411-rdt412x.1.2.3,rdt411-rdt412xx.1.2.3,3P_UG_AL_3,0.0235716,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt410-rdt411),rdt410-rdt411x.1.2.3,rdt410-rdt411xx.1.2.3,3P_UG_AL_3,0.0316179,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt410-rdt413),rdt410-rdt413xx.1.2.3,rdt410-rdt413x.1.2.3,3P_UG_AL_3,0.0558442,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt406-rdt413),rdt406-rdt413x.1.2.3,rdt406-rdt413xx.1.2.3,3P_UG_AL_3,0.00867291,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt406-rdt407),rdt406-rdt407xx.1.2.3,rdt406-rdt407x.1.2.3,3P_UG_AL_3,0.0305721,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt405-rdt407),rdt405-rdt407x.1.2.3,rdt405-rdt407xx.1.2.3,3P_UG_AL_3,0.00913709,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt405-rdt408),rdt405-rdt408xx.1.2.3,rdt405-rdt408x.1.2.3,3P_UG_AL_3,0.018275,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt404-rdt408),rdt404-rdt408x.1.2.3,rdt404-rdt408xx.1.2.3,3P_UG_AL_3,0.00913749,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt403-rdt404),rdt403-rdt404x.1.2.3,rdt403-rdt404xx.1.2.3,3P_UG_AL_3,0.0418879,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt402-rdt403),rdt402.1.2.3,rdt403.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.043708,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt402-rdt409),rdt409.1.2.3,rdt402.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0890013,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt409-rdt418),rdt418.1.2.3,rdt409.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0991519,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt418-rdt419),rdt419.1.2.3,rdt418.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0367645,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt419-rdt420),rdt420.1.2.3,rdt419.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.073529,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt420-rdt421),rdt421.1.2.3,rdt420.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0551468,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt421-rdt422),rdt422.1.2.3,rdt421.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0768159,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt422-rdt423),rdt423.1.2.3,rdt422.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.435607,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt423-rdt424),rdt424.1.2.3,rdt423.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.237042,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt424-rdt748),rdt424-rdt748x.1.2.3,rdt424.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.282513,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt748-rdt749),rdt749.1.2.3,rdt748.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0151377,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt425-rdt749),rdt425.1.2.3,rdt749.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0563032,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt425-rdt750),rdt750.1.2.3,rdt750_b1_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0987073,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt429-rdt750),rdt429.1.2.3,rdt750.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.409223,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt429-rdt435),rdt435.1.2.3,rdt429.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.17478,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt434-rdt435),rdt434.1.2.3,rdt435.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.115576,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt153-rdt434),rdt153-rdt434x.1.2.3,rdt153-rdt434x_b1_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0884295,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv314-rdt158lv),rdt158lv.1.2.3,p1rlv314.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv317-rdt160lv),rdt160lv.1.2.3,p1rlv317.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv318-rdt161lv),rdt161lv.1.2.3,p1rlv318.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt161-rdt162),rdt162.1.2.3,rdt161.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.218814,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv381-rdt191lv),rdt191lv.1.2.3,p1rlv381.1.2.3,3P_UG_AL_350kcmil_3_1,0.034107,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv383-rdt193lv),rdt193lv.1.2.3,p1rlv383.1.2.3,3P_UG_AL_350kcmil_3_1,0.0805593,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv384-rdt194lv),rdt194lv.1.2.3,p1rlv384.1.2.3,3P_UG_AL_350kcmil_3_1,0.0294203,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv390-rdt198lv),rdt198lv.1.2.3,p1rlv390.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt198-rdt199),rdt199.1.2.3,rdt198.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.00621142,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt196-rdt199),rdt196.1.2.3,rdt199.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.155942,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv394-rdt201lv),rdt201lv.1.2.3,p1rlv394.1.2.3,3P_UG_AL_350kcmil_3_1,0.0254393,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv419-rdt210lv),rdt210lv.1.2.3,p1rlv419.1.2.3,3P_UG_AL_350kcmil_3_1,0.0174139,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv420-rdt210lv),rdt210lv.1.2.3,p1rlv420.1.2.3,3P_UG_AL_350kcmil_3_1,0.0174139,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv421-rdt211lv),rdt211lv.1.2.3,p1rlv421.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv422-rdt212lv),rdt212lv.1.2.3,p1rlv422.1.2.3,3P_UG_AL_350kcmil_3_1,0.0145063,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv423-rdt212lv),rdt212lv.1.2.3,p1rlv423.1.2.3,3P_UG_AL_350kcmil_3_1,0.0145063,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv442-rdt222lv),rdt222lv.1.2.3,p1rlv442.1.2.3,3P_UG_AL_350kcmil_3_1,0.0316567,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv441-rdt221lv),rdt221lv.1.2.3,p1rlv441.1.2.3,3P_UG_AL_350kcmil_3_1,0.0338473,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv432-rdt215lv),rdt215lv.1.2.3,p1rlv432.1.2.3,3P_UG_AL_350kcmil_3_1,0.0581702,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv464-rdt240lv),rdt240lv.1.2.3,p1rlv464.1.2.3,3P_UG_AL_350kcmil_3_1,0.034125,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv475-rdt243lv),rdt243lv.1.2.3,p1rlv475.1.2.3,3P_UG_AL_350kcmil_3_1,0.045088,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv452-rdt228lv),rdt228lv.1.2.3,p1rlv452.1.2.3,3P_UG_AL_350kcmil_3_1,0.0423695,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv453-rdt229lv),rdt229lv.1.2.3,p1rlv453.1.2.3,3P_UG_AL_350kcmil_3_1,0.0452604,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv454-rdt230lv),rdt230lv.1.2.3,p1rlv454.1.2.3,3P_UG_AL_350kcmil_3_1,0.0607451,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt229-rdt230),rdt229.1.2.3,rdt230.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0350832,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv455-rdt231lv),rdt231lv.1.2.3,p1rlv455.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt228-rdt231),rdt228.1.2.3,rdt231.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.207364,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv457-rdt233lv),rdt233lv.1.2.3,p1rlv457.1.2.3,3P_UG_AL_350kcmil_3_1,0.0689711,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt233-rdt235),rdt235.1.2.3,rdt233.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.225403,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv874-rdt489lv),rdt489lv.1.2.3,p1rlv874.1.2.3,3P_UG_AL_350kcmil_3_1,0.0789566,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv873-rdt488lv),rdt488lv.1.2.3,p1rlv873.1.2.3,3P_UG_AL_350kcmil_3_1,0.0743826,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv896-rdt508lv),rdt508lv.1.2.3,p1rlv896.1.2.3,3P_UG_AL_350kcmil_3_1,0.0358044,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv899-rdt511lv),rdt511lv.1.2.3,p1rlv899.1.2.3,3P_UG_AL_350kcmil_3_1,0.081682,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv901-rdt512lv),rdt512lv.1.2.3,p1rlv901.1.2.3,3P_UG_AL_350kcmil_3_1,0.0733754,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv895-rdt507lv),rdt507lv.1.2.3,p1rlv895.1.2.3,3P_UG_AL_350kcmil_3_1,0.0524823,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv903-rdt513lv),rdt513lv.1.2.3,p1rlv903.1.2.3,3P_UG_AL_350kcmil_3_1,0.0447994,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv892-rdt505lv),rdt505lv.1.2.3,p1rlv892.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt505-rdt506),rdt506.1.2.3,rdt505.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.365989,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv904-rdt514lv),rdt514lv.1.2.3,p1rlv904.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt506-rdt514),rdt506.1.2.3,rdt514.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.245007,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv905-rdt515lv),rdt515lv.1.2.3,p1rlv905.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt513-rdt515),rdt513-rdt515x.1.2.3,rdt513-rdt515xx.1.2.3,3P_UG_AL_3,0.210008,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv890-rdt503lv),rdt503lv.1.2.3,p1rlv890.1.2.3,3P_UG_AL_350kcmil_3_1,0.0551865,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv867-rdt484lv),rdt484lv.1.2.3,p1rlv867.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt484-rdt503),rdt503.1.2.3,rdt484.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.712511,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv880-rdt494lv),rdt494lv.1.2.3,p1rlv880.1.2.3,3P_UG_AL_350kcmil_3_1,0.0875407,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv879-rdt493lv),rdt493lv.1.2.3,p1rlv879.1.2.3,3P_UG_AL_350kcmil_3_1,0.055805,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt493-rdt494),rdt494.1.2.3,rdt493.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.00859023,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv884-rdt498lv),rdt498lv.1.2.3,p1rlv884.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv883-rdt497lv),rdt497lv.1.2.3,p1rlv883.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt497-rdt498),rdt498.1.2.3,rdt497.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.0926002,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv1252-rdt732lv),rdt732lv.1.2.3,p1rlv1252.1.2.3,3P_UG_AL_350kcmil_3_1,0.090997,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1253-rdt733lv),rdt733lv.1.2.3,p1rlv1253.1.2.3,3P_UG_AL_350kcmil_3_1,0.0563719,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1240-rdt724lv),rdt724lv.1.2.3,p1rlv1240.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt724-rdt733),rdt724-rdt733xx.1.2.3,rdt724-rdt733x.1.2.3,3P_UG_AL_3,0.29207,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv1254-rdt734lv),rdt734lv.1.2.3,p1rlv1254.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv809-rdt439lv),rdt439lv.1.2.3,p1rlv809.1.2.3,3P_UG_AL_350kcmil_3_1,0.0723712,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv807-rdt437lv),rdt437lv.1.2.3,p1rlv807.1.2.3,3P_UG_AL_350kcmil_3_1,0.0645073,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv818-rdt445lv),rdt445lv.1.2.3,p1rlv818.1.2.3,3P_UG_AL_350kcmil_3_1,0.058303,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv819-rdt446lv),rdt446lv.1.2.3,p1rlv819.1.2.3,3P_UG_AL_350kcmil_3_1,0.0846703,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv821-rdt448lv),rdt448lv.1.2.3,p1rlv821.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt447-rdt448),rdt447-rdt448x.1.2.3,rdt447-rdt448xx.1.2.3,3P_UG_AL_3,0.144805,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv823-rdt449lv),rdt449lv.1.2.3,p1rlv823.1.2.3,3P_UG_AL_350kcmil_3_1,0.0623253,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv824-rdt450lv),rdt450lv.1.2.3,p1rlv824.1.2.3,3P_UG_AL_350kcmil_3_1,0.0358218,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv825-rdt451lv),rdt451lv.1.2.3,p1rlv825.1.2.3,3P_UG_AL_350kcmil_3_1,0.0437636,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv827-rdt453lv),rdt453lv.1.2.3,p1rlv827.1.2.3,3P_UG_AL_350kcmil_3_1,0.0663898,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv829-rdm835),rdm835.1.2.3,p1rlv829.1.2.3,3P_UG_AL_350kcmil_3_1,0.0526913,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdm835-rdt455lv),rdt455lv.1.2.3,rdm835.1.2.3,3P_UG_AL_350kcmil_3_1,0.00892919,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv830-rdm836),rdm836.1.2.3,p1rlv830.1.2.3,3P_UG_AL_350kcmil_3_1,0.0663127,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdm836-rdt455lv),rdt455lv.1.2.3,rdm836.1.2.3,3P_UG_AL_350kcmil_3_1,0.00893143,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv828-rdt454lv),rdt454lv.1.2.3,p1rlv828.1.2.3,3P_UG_AL_350kcmil_3_1,0.0848349,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv831-rdt456lv),rdt456lv.1.2.3,p1rlv831.1.2.3,3P_UG_AL_350kcmil_3_1,0.0274866,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv852-rdt472lv),rdt472lv.1.2.3,p1rlv852.1.2.3,3P_UG_AL_350kcmil_3_1,0.045197,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv853-rdt473lv),rdt473lv.1.2.3,p1rlv853.1.2.3,3P_UG_AL_350kcmil_3_1,0.0314593,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv851-rdt471lv),rdt471lv.1.2.3,p1rlv851.1.2.3,3P_UG_AL_350kcmil_3_1,0.0682879,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv854-rdt474lv),rdt474lv.1.2.3,p1rlv854.1.2.3,3P_UG_AL_350kcmil_3_1,0.0351821,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt470-rdt474),rdt470-rdt474x.1.2.3,rdt470-rdt474xx.1.2.3,3P_UG_AL_3,0.001,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv859-rdt477lv),rdt477lv.1.2.3,p1rlv859.1.2.3,3P_UG_AL_350kcmil_3_1,0.0705066,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1208-rdt703lv),rdt703lv.1.2.3,p1rlv1208.1.2.3,3P_UG_AL_350kcmil_3_1,0.045286,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1224-rdt703lv),rdt703lv.1.2.3,p1rlv1224.1.2.3,3P_UG_AL_350kcmil_3_1,0.0759085,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1203-rdt700lv),rdt700lv.1.2.3,p1rlv1203.1.2.3,3P_UG_AL_350kcmil_3_1,0.0193004,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1204-rdt700lv),rdt700lv.1.2.3,p1rlv1204.1.2.3,3P_UG_AL_350kcmil_3_1,0.0193004,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1207-rdt702lv),rdt702lv.1.2.3,p1rlv1207.1.2.3,3P_UG_AL_350kcmil_3_1,0.0564502,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1187-rdt691lv),rdt691lv.1.2.3,p1rlv1187.1.2.3,3P_UG_AL_350kcmil_3_1,0.082411,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1185-rdm1195),rdm1195.1.2.3,p1rlv1185.1.2.3,3P_UG_AL_350kcmil_3_1,0.0739267,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdm1195-rdt690lv),rdt690lv.1.2.3,rdm1195.1.2.3,3P_UG_AL_350kcmil_3_1,0.00916151,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1186-rdm1196),rdm1196.1.2.3,p1rlv1186.1.2.3,3P_UG_AL_350kcmil_3_1,0.0796691,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdm1196-rdt690lv),rdt690lv.1.2.3,rdm1196.1.2.3,3P_UG_AL_350kcmil_3_1,0.00900539,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1198-rdt696lv),rdt696lv.1.2.3,p1rlv1198.1.2.3,3P_UG_AL_350kcmil_3_1,0.0638505,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1199-rdt697lv),rdt697lv.1.2.3,p1rlv1199.1.2.3,3P_UG_AL_350kcmil_3_1,0.0826467,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1200-rdt698lv),rdt698lv.1.2.3,p1rlv1200.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt697-rdt698),rdt697-rdt698x.1.2.3,rdt697-rdt698xx.1.2.3,3P_UG_AL_3,0.160652,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv1218-rdt711lv),rdt711lv.1.2.3,p1rlv1218.1.2.3,3P_UG_AL_350kcmil_3_1,0.001,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt710-rdt711),rdt710-rdt711x.1.2.3,rdt710-rdt711xx.1.2.3,3P_UG_AL_3,0.134389,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv1250-rdt731lv),rdt731lv.1.2.3,p1rlv1250.1.2.3,3P_UG_AL_350kcmil_3_1,0.0636569,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
