,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.l(r:rdt730-rdt731),rdt730-rdt731x.1.2.3,rdt730-rdt731xx.1.2.3,3P_UG_AL_3,0.0166203,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt730-rdt735),rdt735.1.2.3,rdt730.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.125988,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:p1rlv1271-rdt747lv),rdt747lv.1.2.3,p1rlv1271.1.2.3,3P_UG_AL_350kcmil_3_1,0.0623075,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:rdt738-rdt747),rdt738-rdt747x.1.2.3,rdt738-rdt747xx.1.2.3,3P_UG_AL_3,0.001,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt738-rdt739),rdt738-rdt739xx.1.2.3,rdt738-rdt739x.1.2.3,3P_UG_AL_3,0.0551502,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt739-rdt746),rdt739-rdt746xx.1.2.3,rdt739-rdt746x.1.2.3,3P_UG_AL_3,0.0684513,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt740-rdt746),rdt740-rdt746x.1.2.3,rdt740-rdt746xx.1.2.3,3P_UG_AL_3,0.0798456,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:p1rlv789-rdt425lv),rdt425lv.1.2.3,p1rlv789.1.2.3,3P_UG_AL_350kcmil_3_1,0.0649048,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.l(r:p1rlv1276-rdt749lv),rdt749lv.1.2.3,p1rlv1276.1.2.3,3P_UG_AL_350kcmil_3_1,0.0719053,3,----,----,----,----,----,----,['0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667'],['0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126'],['164.365 |-81.635 164.365 |-81.635 -81.635 164.365'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt141-rdt143)r_7772,rdt141.2,rdt141-rdt143x.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt141-rdt143)r_7773,rdt141-rdt143xx.2,rdt143.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt141-rdt142)r_7774,rdt142.2,rdt141-rdt142xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt141-rdt142)r_7775,rdt141-rdt142x.2,rdt141.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt140-rdt142)r_7776,rdt140.2,rdt140-rdt142x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt140-rdt142)r_7777,rdt140-rdt142xx.2,rdt142.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt163-rdt166)r_7778,rdt163-rdt166xxx.2,rdt163-rdt166xx.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt163-rdt166)r_7779,rdt163-rdt166x.2,rdt163.2,padswitch_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt170-rdt171)r_7780,rdt170.2,rdt170-rdt171x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt170-rdt171)r_7781,rdt170-rdt171xx.2,rdt171.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt167-rdt170)r_7782,rdt167-rdt170x.2,rdt167-rdt170xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt167-rdt170)r_7783,rdt167-rdt170xxx.2,rdt170.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt179-rdt180)r_7784,rdt180.3,rdt179-rdt180xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt179-rdt180)r_7785,rdt179-rdt180x.3,rdt179.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt172-rdt180)r_7786,rdt172.3,rdt172-rdt180x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt172-rdt180)r_7787,rdt172-rdt180xx.3,rdt180.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt172-rdt173)r_7788,rdt173.3,rdt172-rdt173xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt172-rdt173)r_7789,rdt172-rdt173x.3,rdt172.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt173-rdt174)r_7790,rdt173-rdt174xxx.3,rdt173-rdt174xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt173-rdt174)r_7791,rdt173-rdt174x.3,rdt173.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt168-rdt169)r_7792,rdt169.3,rdt168-rdt169xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt168-rdt169)r_7793,rdt168-rdt169x.3,rdt168.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt169-rdt175)r_7794,rdt175.3,rdt169-rdt175xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt169-rdt175)r_7795,rdt169-rdt175x.3,rdt169.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt175-rdt176)r_7796,rdt175-rdt176xxx.3,rdt175-rdt176xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt175-rdt176)r_7797,rdt175-rdt176x.3,rdt175.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt182-rdt186)r_7800,rdt182.1,rdt182-rdt186x.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt182-rdt186)r_7801,rdt182-rdt186xx.1,rdt186.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt182-rdt183)r_7802,rdt183.1,rdt182-rdt183xx.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt182-rdt183)r_7803,rdt182-rdt183x.1,rdt182.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt178-rdt183)r_7804,rdt178.1,rdt178-rdt183x.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt178-rdt183)r_7805,rdt178-rdt183xx.1,rdt183.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt177-rdt178)r_7806,rdt177-rdt178x.1,rdt177-rdt178xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt177-rdt178)r_7807,rdt177-rdt178xxx.1,rdt178.1,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt12)r_7816,rdt10-rdt12x.2,rdt10-rdt12xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt12)r_7817,rdt10-rdt12xxx.2,rdt12.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt118-rdt119)r_7818,rdt119.2,rdt118-rdt119xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt118-rdt119)r_7819,rdt118-rdt119x.2,rdt118.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt119-rdt122)r_7820,rdt122.2,rdt119-rdt122xx.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt119-rdt122)r_7821,rdt119-rdt122x.2,rdt119.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt14-rdt15)r_7842,rdt15.3,rdt14-rdt15xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt14-rdt15)r_7843,rdt14-rdt15x.3,rdt14.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt11-rdt15)r_7844,rdt11-rdt15x.3,rdt11-rdt15xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt11-rdt15)r_7845,rdt11-rdt15xxx.3,rdt15.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt26-rdt27)r_7848,rdt27.2,rdt26-rdt27xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt26-rdt27)r_7849,rdt26-rdt27x.2,rdt26.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt27-rdt65)r_7850,rdt65.2,rdt27-rdt65xxx.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt27-rdt65)r_7851,rdt27-rdt65x.2,rdt27.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt109-rdt110)r_7852,rdt110.2,rdt109-rdt110xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt109-rdt110)r_7853,rdt109-rdt110x.2,rdt109.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt110-rdt111)r_7854,rdt111.2,rdt110-rdt111xx.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt110-rdt111)r_7855,rdt110-rdt111x.2,rdt110.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt111-rdt112)r_7856,rdt112.2,rdt111-rdt112xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt111-rdt112)r_7857,rdt111-rdt112x.2,rdt111.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt112-rdt73)r_7858,rdt73.2,rdt112-rdt73xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt112-rdt73)r_7859,rdt112-rdt73x.2,rdt112.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt70-rdt73)r_7860,rdt70.2,rdt70-rdt73x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt70-rdt73)r_7861,rdt70-rdt73xx.2,rdt73.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt70-rdt71)r_7862,rdt70-rdt71xxx.2,rdt70-rdt71xx.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt70-rdt71)r_7863,rdt70-rdt71x.2,rdt70.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt36-rdt43)r_7868,rdt43.1,rdt36-rdt43xx.1,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt36-rdt43)r_7869,rdt36-rdt43x.1,rdt36.1,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt37-rdt43)r_7870,rdt37.1,rdt37-rdt43x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt37-rdt43)r_7871,rdt37-rdt43xx.1,rdt43.1,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt37-rdt39)r_7872,rdt39.1,rdt37-rdt39xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt37-rdt39)r_7873,rdt37-rdt39x.1,rdt37.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt38-rdt39)r_7874,rdt39.1,rdt38-rdt39xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt38-rdt39)r_7875,rdt38-rdt39x.1,rdt38.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt39-rdt76)r_7876,rdt39-rdt76xxx.1,rdt39-rdt76xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt39-rdt76)r_7877,rdt39-rdt76x.1,rdt39.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt81-rdt86)r_7884,rdt81.2,rdt81-rdt86x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt81-rdt86)r_7885,rdt81-rdt86xx.2,rdt86.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt81-rdt87)r_7886,rdt81.2,rdt81-rdt87x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt81-rdt87)r_7887,rdt81-rdt87xx.2,rdt87.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt80-rdt81)r_7888,rdt80.2,rdt80-rdt81x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt80-rdt81)r_7889,rdt80-rdt81xx.2,rdt81.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt80-rdt88)r_7890,rdt80-rdt88xxx.2,rdt80-rdt88xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt80-rdt88)r_7891,rdt80-rdt88x.2,rdt80.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt96-rdt99)r_7894,rdt99.3,rdt96-rdt99xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt96-rdt99)r_7895,rdt96-rdt99x.3,rdt96.3,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt95-rdt99)r_7896,rdt95-rdt99x.3,rdt95-rdt99xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt95-rdt99)r_7897,rdt95-rdt99xxx.3,rdt99.3,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt104-rdt3347)r_7906,rdt104.1,rdt104-rdt3347x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt104-rdt3347)r_7907,rdt104-rdt3347xx.1,rdt3347.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3348-rdt3349)r_7908,rdt3349.1,rdt3348-rdt3349xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3348-rdt3349)r_7909,rdt3348-rdt3349x.1,rdt3348.1,padswitch_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt104-rdt3349)r_7910,rdt104.1,rdt104-rdt3349x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt104-rdt3349)r_7911,rdt104-rdt3349xx.1,rdt3349.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt102-rdt104)r_7912,rdt102-rdt104x.1,rdt102-rdt104xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt102-rdt104)r_7913,rdt102-rdt104xxx.1,rdt104.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt16-rdt22)r_7934,rdt16-rdt22xxx.2,rdt16-rdt22xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt16-rdt22)r_7935,rdt16-rdt22x.2,rdt16.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt18-rdt19)r_7936,rdt18.3,rdt18-rdt19x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt18-rdt19)r_7937,rdt18-rdt19xx.3,rdt19.3,padswitch_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt18-rdt20)r_7938,rdt20.3,rdt18-rdt20xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt18-rdt20)r_7939,rdt18-rdt20x.3,rdt18.3,padswitch_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt20-rdt21)r_7940,rdt21.3,rdt20-rdt21xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt20-rdt21)r_7941,rdt20-rdt21x.3,rdt20.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt17-rdt21)r_7942,rdt17.3,rdt17-rdt21x.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt17-rdt21)r_7943,rdt17-rdt21xx.3,rdt21.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt17-rdt22)r_7944,rdt17-rdt22xxx.3,rdt17-rdt22xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt17-rdt22)r_7945,rdt17-rdt22x.3,rdt17.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt24-rdt25)r_7946,rdt24.1,rdt24-rdt25x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt24-rdt25)r_7947,rdt24-rdt25xx.1,rdt25.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt252-rdt254)r_7948,rdt254.2,rdt252-rdt254xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt252-rdt254)r_7949,rdt252-rdt254x.2,rdt252.2,padswitch_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt254-rdt255)r_7950,rdt254.2,rdt254-rdt255x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt254-rdt255)r_7951,rdt254-rdt255xx.2,rdt255.2,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt254-rdt257)r_7952,rdt254-rdt257xxx.2,rdt254-rdt257xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt254-rdt257)r_7953,rdt254-rdt257x.2,rdt254.2,padswitch_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt286-rdt287)r_7954,rdt286.2,rdt286-rdt287x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt286-rdt287)r_7955,rdt286-rdt287xx.2,rdt287.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt288-rdt289)r_7956,rdt288.2,rdt288-rdt289x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt288-rdt289)r_7957,rdt288-rdt289xx.2,rdt289.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt286-rdt288)r_7958,rdt286.2,rdt286-rdt288x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt286-rdt288)r_7959,rdt286-rdt288xx.2,rdt288.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt280-rdt286)r_7960,rdt280.2,rdt280-rdt286x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt280-rdt286)r_7961,rdt280-rdt286xx.2,rdt286.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt280-rdt281)r_7962,rdt280-rdt281xxx.2,rdt280-rdt281xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt280-rdt281)r_7963,rdt280-rdt281x.2,rdt280.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt267-rdt268)r_7968,rdt267.1,rdt267-rdt268x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt267-rdt268)r_7969,rdt267-rdt268xx.1,rdt268.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt266-rdt267)r_7970,rdt266.1,rdt266-rdt267x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt266-rdt267)r_7971,rdt266-rdt267xx.1,rdt267.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt266-rdt269)r_7972,rdt266-rdt269xxx.1,rdt266-rdt269xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt266-rdt269)r_7973,rdt266-rdt269x.1,rdt266.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt270-rdt271)r_7974,rdt271.3,rdt270-rdt271xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt270-rdt271)r_7975,rdt270-rdt271x.3,rdt270.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt271-rdt272)r_7976,rdt271.3,rdt271-rdt272x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt271-rdt272)r_7977,rdt271-rdt272xx.3,rdt272.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt269-rdt271)r_7978,rdt269-rdt271x.3,rdt269-rdt271xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt269-rdt271)r_7979,rdt269-rdt271xxx.3,rdt271.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt239-rdt248)r_7994,rdt239-rdt248x.2,rdt239-rdt248xx.2,padswitch_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt239-rdt248)r_7995,rdt239-rdt248xxx.2,rdt248.2,padswitch_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt440-rdt441)r_8034,rdt440-rdt441x.1,rdt440-rdt441xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt440-rdt441)r_8035,rdt440-rdt441xxx.1,rdt441.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt442-rdt443)r_8036,rdt442-rdt443x.1,rdt442-rdt443xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt442-rdt443)r_8037,rdt442-rdt443xxx.1,rdt443.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt467-rdt480)r_8040,rdt467.3,rdt467-rdt480x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt467-rdt480)r_8041,rdt467-rdt480xx.3,rdt480.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt467-rdt479)r_8042,rdt479.3,rdt467-rdt479xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt467-rdt479)r_8043,rdt467-rdt479x.3,rdt467.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt468-rdt479)r_8044,rdt468.3,rdt468-rdt479x.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt468-rdt479)r_8045,rdt468-rdt479xx.3,rdt479.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt468-rdt469)r_8046,rdt469.3,rdt468-rdt469xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt468-rdt469)r_8047,rdt468-rdt469x.3,rdt468.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt469-rdt478)r_8048,rdt469.3,rdt469-rdt478x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt469-rdt478)r_8049,rdt469-rdt478xx.3,rdt478.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt469-rdt470)r_8050,rdt469-rdt470xxx.3,rdt469-rdt470xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt469-rdt470)r_8051,rdt469-rdt470x.3,rdt469.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt444-rdt475)r_8060,rdt475.1,rdt444-rdt475xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt444-rdt475)r_8061,rdt444-rdt475x.1,rdt444.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt475-rdt476)r_8062,rdt475.1,rdt475-rdt476x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt475-rdt476)r_8063,rdt475-rdt476xx.1,rdt476.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt472-rdt475)r_8064,rdt472-rdt475x.1,rdt472-rdt475xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt472-rdt475)r_8065,rdt472-rdt475xxx.1,rdt475.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt458-rdt477)r_8070,rdt458-rdt477xxx.3,rdt458-rdt477xx.3,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt458-rdt477)r_8071,rdt458-rdt477x.3,rdt458.3,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt466)r_8072,rdt3353.2,rdt3353-rdt466x.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt466)r_8073,rdt3353-rdt466xx.2,rdt466.2,padswitch_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt3354)r_8074,rdt3353.2,rdt3353-rdt3354x.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt3354)r_8075,rdt3353-rdt3354xx.2,rdt3354.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt465)r_8076,rdt465.2,rdt3353-rdt465xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3353-rdt465)r_8077,rdt3353-rdt465x.2,rdt3353.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3352-rdt465)r_8078,rdt3352.2,rdt3352-rdt465x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3352-rdt465)r_8079,rdt3352-rdt465xx.2,rdt465.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3351-rdt3352)r_8080,rdt3351.2,rdt3351-rdt3352x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3351-rdt3352)r_8081,rdt3351-rdt3352xx.2,rdt3352.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3351-rdt464)r_8082,rdt464.2,rdt3351-rdt464xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3351-rdt464)r_8083,rdt3351-rdt464x.2,rdt3351.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3350-rdt464)r_8084,rdt3350-rdt464x.2,rdt3350-rdt464xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3350-rdt464)r_8085,rdt3350-rdt464xxx.2,rdt464.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt705-rdt706)r_8134,rdt706.3,rdt705-rdt706xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt705-rdt706)r_8135,rdt705-rdt706x.3,rdt705.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt706-rdt722)r_8136,rdt706.3,rdt706-rdt722x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt706-rdt722)r_8137,rdt706-rdt722xx.3,rdt722.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt706-rdt707)r_8138,rdt707.3,rdt706-rdt707xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt706-rdt707)r_8139,rdt706-rdt707x.3,rdt706.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt697-rdt699)r_8144,rdt697-rdt699x.3,rdt697-rdt699xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt697-rdt699)r_8145,rdt697-rdt699xxx.3,rdt699.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt716-rdt723)r_8160,rdt716-rdt723x.1,rdt716-rdt723xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt716-rdt723)r_8161,rdt716-rdt723xxx.1,rdt723.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt731-rdt737)r_8168,rdt731-rdt737x.1,rdt731-rdt737xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt731-rdt737)r_8169,rdt731-rdt737xxx.1,rdt737.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt745)r_8172,rdt740-rdt745x.2,rdt740-rdt745xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt745)r_8173,rdt740-rdt745xxx.2,rdt745.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
