,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.padswitch(r:rdt392-rdt395)r_8184,rdt392.2,rdt392-rdt395x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt392-rdt395)r_8185,rdt392-rdt395xx.2,rdt395.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt392-rdt393)r_8186,rdt393.2,rdt392-rdt393xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt392-rdt393)r_8187,rdt392-rdt393x.2,rdt392.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt393-rdt394)r_8188,rdt393.2,rdt393-rdt394x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt393-rdt394)r_8189,rdt393-rdt394xx.2,rdt394.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt383-rdt393)r_8190,rdt383.2,rdt383-rdt393x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt383-rdt393)r_8191,rdt383-rdt393xx.2,rdt393.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt383-rdt385)r_8192,rdt383-rdt385xxx.2,rdt383-rdt385xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt383-rdt385)r_8193,rdt383-rdt385x.2,rdt383.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt366-rdt368)r_8194,rdt366.1,rdt366-rdt368x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt366-rdt368)r_8195,rdt366-rdt368xx.1,rdt368.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt366-rdt367)r_8196,rdt367.1,rdt366-rdt367xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt366-rdt367)r_8197,rdt366-rdt367x.1,rdt366.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt367-rdt369)r_8198,rdt369.1,rdt367-rdt369xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt367-rdt369)r_8199,rdt367-rdt369x.1,rdt367.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt369-rdt370)r_8200,rdt370.1,rdt369-rdt370xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt369-rdt370)r_8201,rdt369-rdt370x.1,rdt369.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt370-rdt371)r_8202,rdt371.1,rdt370-rdt371xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt370-rdt371)r_8203,rdt370-rdt371x.1,rdt370.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt371-rdt372)r_8204,rdt372.1,rdt371-rdt372xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt371-rdt372)r_8205,rdt371-rdt372x.1,rdt371.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt365-rdt761)r_8206,rdt365.2,rdt365-rdt761x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt365-rdt761)r_8207,rdt365-rdt761xx.2,rdt761.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt364-rdt365)r_8208,rdt364.2,rdt364-rdt365x.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt364-rdt365)r_8209,rdt364-rdt365xx.2,rdt365.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt363-rdt364)r_8210,rdt363.2,rdt363-rdt364x.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt363-rdt364)r_8211,rdt363-rdt364xx.2,rdt364.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt763-rdt764)r_8212,rdt764.1,rdt763-rdt764xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt763-rdt764)r_8213,rdt763-rdt764x.1,rdt763.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt764-rdt765)r_8214,rdt765.1,rdt764-rdt765xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt764-rdt765)r_8215,rdt764-rdt765x.1,rdt764.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt381-rdt765)r_8216,rdt381.1,rdt381-rdt765x.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt381-rdt765)r_8217,rdt381-rdt765xx.1,rdt765.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt380-rdt381)r_8218,rdt380.1,rdt380-rdt381x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt380-rdt381)r_8219,rdt380-rdt381xx.1,rdt381.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt379-rdt380)r_8220,rdt379-rdt380x.1,rdt379-rdt380xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt379-rdt380)r_8221,rdt379-rdt380xxx.1,rdt380.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt389-rdt390)r_8222,rdt390.3,rdt389-rdt390xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt389-rdt390)r_8223,rdt389-rdt390x.3,rdt389.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt390-rdt391)r_8224,rdt391.3,rdt390-rdt391xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt390-rdt391)r_8225,rdt390-rdt391x.3,rdt390.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt391-rdt766)r_8226,rdt766.3,rdt391-rdt766xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt391-rdt766)r_8227,rdt391-rdt766x.3,rdt391.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt766-rdt767)r_8228,rdt767.3,rdt766-rdt767xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt766-rdt767)r_8229,rdt766-rdt767x.3,rdt766.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt382-rdt767)r_8230,rdt382.3,rdt382-rdt767x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt382-rdt767)r_8231,rdt382-rdt767xx.3,rdt767.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt331-rdt332)r_8232,rdt331.1,rdt331-rdt332x.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt331-rdt332)r_8233,rdt331-rdt332xx.1,rdt332.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt331-rdt334)r_8234,rdt334.1,rdt331-rdt334xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt331-rdt334)r_8235,rdt331-rdt334x.1,rdt331.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt333-rdt334)r_8236,rdt334.1,rdt333-rdt334xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt333-rdt334)r_8237,rdt333-rdt334x.1,rdt333.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt334-rdt335)r_8238,rdt335.1,rdt334-rdt335xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt334-rdt335)r_8239,rdt334-rdt335x.1,rdt334.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt335-rdt336)r_8240,rdt336.1,rdt335-rdt336xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt335-rdt336)r_8241,rdt335-rdt336x.1,rdt335.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt336-rdt337)r_8242,rdt336.1,rdt336-rdt337x.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt336-rdt337)r_8243,rdt336-rdt337xx.1,rdt337.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt336-rdt338)r_8244,rdt336-rdt338xxx.1,rdt336-rdt338xx.1,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt336-rdt338)r_8245,rdt336-rdt338x.1,rdt336.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt339-rdt341)r_8248,rdt339-rdt341x.2,rdt339-rdt341xx.2,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt339-rdt341)r_8249,rdt339-rdt341xxx.2,rdt341.2,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt340-rdt342)r_8252,rdt340-rdt342x.3,rdt340-rdt342xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt340-rdt342)r_8253,rdt340-rdt342xxx.3,rdt342.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt147-rdt153)r_8284,rdt147.1.2.3,rdt147-rdt153x.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt147-rdt153)r_8285,rdt147-rdt153xx.1.2.3,rdt153.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt147-rdt148)r_8286,rdt148.1.2.3,rdt147-rdt148xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt147-rdt148)r_8287,rdt147-rdt148x.1.2.3,rdt147.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt148-rdt150)r_8288,rdt150.1.2.3,rdt148-rdt150xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt148-rdt150)r_8289,rdt148-rdt150x.1.2.3,rdt148.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt145-rdt146)r_8290,rdt145.3,rdt145-rdt146x.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt145-rdt146)r_8291,rdt145-rdt146xx.3,rdt146.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt144-rdt145)r_8292,rdt144.3,rdt144-rdt145x.3,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt144-rdt145)r_8293,rdt144-rdt145xx.3,rdt145.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt144-rdt149)r_8294,rdt149.3,rdt144-rdt149xx.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt144-rdt149)r_8295,rdt144-rdt149x.3,rdt144.3,padswitch_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt149-rdt150)r_8296,rdt149-rdt150xxx.3,rdt149-rdt150xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt149-rdt150)r_8297,rdt149-rdt150x.3,rdt149.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt150-rdt152)r_8298,rdt150-rdt152x.1,rdt150-rdt152xx.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt150-rdt152)r_8299,rdt150-rdt152xxx.1,rdt152.1,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt150-rdt154)r_8300,rdt154.1.2.3,rdt150-rdt154xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt150-rdt154)r_8301,rdt150-rdt154x.1.2.3,rdt150.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt151-rdt154)r_8302,rdt151.1.2.3,rdt151-rdt154x.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt151-rdt154)r_8303,rdt151-rdt154xx.1.2.3,rdt154.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt151-rdt155)r_8304,rdt155.1.2.3,rdt151-rdt155xx.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt151-rdt155)r_8305,rdt151-rdt155x.1.2.3,rdt151.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt155-rdt156)r_8306,rdt156.1.2.3,rdt155-rdt156xx.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt155-rdt156)r_8307,rdt155-rdt156x.1.2.3,rdt155.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt135)r_8308,rdt134.1.2.3,rdt134-rdt135x.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt135)r_8309,rdt134-rdt135xx.1.2.3,rdt135.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt136)r_8310,rdt134-rdt136x.3,rdt134-rdt136xx.3,padswitch_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt136)r_8311,rdt134-rdt136xxx.3,rdt136.3,padswitch_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.608924'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt137)r_8312,rdt137.1.2.3,rdt134-rdt137xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt134-rdt137)r_8313,rdt134-rdt137x.1.2.3,rdt134.1.2.3,padswitch_3_2,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,445,600,0.1,20,3,60,True,
Line.padswitch(r:rdt176-rdt177)r_7798,rdt177.1.2.3,rdt176-rdt177xx.1.2.3,padswitch_3_7,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt176-rdt177)r_7799,rdt176-rdt177x.1.2.3,rdt176.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt174-rdt177)r_7808,rdt174.1.2.3,rdt174-rdt177x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt174-rdt177)r_7809,rdt174-rdt177xx.1.2.3,rdt177.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt167-rdt174)r_7810,rdt167.1.2.3,rdt167-rdt174x.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt167-rdt174)r_7811,rdt167-rdt174xx.1.2.3,rdt174.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt166-rdt167)r_7812,rdt166.1.2.3,rdt166-rdt167x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt166-rdt167)r_7813,rdt166-rdt167xx.1.2.3,rdt167.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt164-rdt166)r_7814,rdt164.1.2.3,rdt164-rdt166x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt164-rdt166)r_7815,rdt164-rdt166xx.1.2.3,rdt166.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt2-rdt5)r_7822,rdt2.1.2.3,rdt2-rdt5x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt2-rdt5)r_7823,rdt2-rdt5xx.1.2.3,rdt5.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt2-rdt6)r_7824,rdt6.1.2.3,rdt2-rdt6xx.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt2-rdt6)r_7825,rdt2-rdt6x.1.2.3,rdt2.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt1-rdt6)r_7826,rdt1.1.2.3,rdt1-rdt6x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt1-rdt6)r_7827,rdt1-rdt6xx.1.2.3,rdt6.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt1-rdt7)r_7828,rdt7.1.2.3,rdt1-rdt7xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt1-rdt7)r_7829,rdt1-rdt7x.1.2.3,rdt1.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt7-rdt8)r_7830,rdt8.1.2.3,rdt7-rdt8xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt7-rdt8)r_7831,rdt7-rdt8x.1.2.3,rdt7.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt0-rdt8)r_7832,rdt0.1.2.3,rdt0-rdt8x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt0-rdt8)r_7833,rdt0-rdt8xx.1.2.3,rdt8.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt0-rdt9)r_7834,rdt9.1.2.3,rdt0-rdt9xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt0-rdt9)r_7835,rdt0-rdt9x.1.2.3,rdt0.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt13-rdt9)r_7836,rdt13.1.2.3,rdt13-rdt9x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt13-rdt9)r_7837,rdt13-rdt9xx.1.2.3,rdt9.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt13)r_7838,rdt10.1.2.3,rdt10-rdt13x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt13)r_7839,rdt10-rdt13xx.1.2.3,rdt13.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt11)r_7840,rdt11.1.2.3,rdt10-rdt11xx.1.2.3,padswitch_3_9,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt10-rdt11)r_7841,rdt10-rdt11x.1.2.3,rdt10.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt11-rdt63)r_7846,rdt63.1.2.3,rdt11-rdt63xxx.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt11-rdt63)r_7847,rdt11-rdt63x.1.2.3,rdt11.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt71-rdt72)r_7864,rdt72.1.2.3,rdt71-rdt72xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt71-rdt72)r_7865,rdt71-rdt72x.1.2.3,rdt71.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt72-rdt74)r_7866,rdt74.1.2.3,rdt72-rdt74xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt72-rdt74)r_7867,rdt72-rdt74x.1.2.3,rdt72.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt40-rdt76)r_7878,rdt40.1.2.3,rdt40-rdt76x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt40-rdt76)r_7879,rdt40-rdt76xx.1.2.3,rdt76.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt40-rdt77)r_7880,rdt77.1.2.3,rdt40-rdt77xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt40-rdt77)r_7881,rdt40-rdt77x.1.2.3,rdt40.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt41-rdt77)r_7882,rdt41.1.2.3,rdt41-rdt77x.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt41-rdt77)r_7883,rdt41-rdt77xx.1.2.3,rdt77.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt79-rdt88)r_7892,rdt79.1.2.3,rdt79-rdt88x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt79-rdt88)r_7893,rdt79-rdt88xx.1.2.3,rdt88.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt94-rdt95)r_7898,rdt94.1.2.3,rdt94-rdt95x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt94-rdt95)r_7899,rdt94-rdt95xx.1.2.3,rdt95.1.2.3,padswitch_3_9,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt103-rdt94)r_7900,rdt103.1.2.3,rdt103-rdt94x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt103-rdt94)r_7901,rdt103-rdt94xx.1.2.3,rdt94.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt103-rdt93)r_7902,rdt93.1.2.3,rdt103-rdt93xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt103-rdt93)r_7903,rdt103-rdt93x.1.2.3,rdt103.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt93)r_7904,rdt100.1.2.3,rdt100-rdt93x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt93)r_7905,rdt100-rdt93xx.1.2.3,rdt93.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt102-rdt105)r_7914,rdt105.1.2.3,rdt102-rdt105xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt102-rdt105)r_7915,rdt102-rdt105x.1.2.3,rdt102.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt101-rdt105)r_7916,rdt101.1.2.3,rdt101-rdt105x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt101-rdt105)r_7917,rdt101-rdt105xx.1.2.3,rdt105.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt101)r_7918,rdt100.1.2.3,rdt100-rdt101x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt101)r_7919,rdt100-rdt101xx.1.2.3,rdt101.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt92)r_7920,rdt92.1.2.3,rdt100-rdt92xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt100-rdt92)r_7921,rdt100-rdt92x.1.2.3,rdt100.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt91-rdt92)r_7922,rdt91.1.2.3,rdt91-rdt92x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt91-rdt92)r_7923,rdt91-rdt92xx.1.2.3,rdt92.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt90-rdt91)r_7924,rdt90.1.2.3,rdt90-rdt91x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt90-rdt91)r_7925,rdt90-rdt91xx.1.2.3,rdt91.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt89-rdt90)r_7926,rdt89.1.2.3,rdt89-rdt90x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt89-rdt90)r_7927,rdt89-rdt90xx.1.2.3,rdt90.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt79-rdt89)r_7928,rdt79.1.2.3,rdt79-rdt89x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt79-rdt89)r_7929,rdt79-rdt89xx.1.2.3,rdt89.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt78-rdt79)r_7930,rdt78.1.2.3,rdt78-rdt79x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt78-rdt79)r_7931,rdt78-rdt79xx.1.2.3,rdt79.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt41-rdt78)r_7932,rdt41.1.2.3,rdt41-rdt78x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt41-rdt78)r_7933,rdt41-rdt78xx.1.2.3,rdt78.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt281-rdt282)r_7964,rdt282.1.2.3,rdt281-rdt282xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt281-rdt282)r_7965,rdt281-rdt282x.1.2.3,rdt281.1.2.3,padswitch_3_9,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt282-rdt283)r_7966,rdt283.1.2.3,rdt282-rdt283xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
