,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.padswitch(r:rdt282-rdt283)r_7967,rdt282-rdt283x.1.2.3,rdt282.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt265-rdt269)r_7980,rdt265.1.2.3,rdt265-rdt269x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt265-rdt269)r_7981,rdt265-rdt269xx.1.2.3,rdt269.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt264-rdt265)r_7982,rdt264.1.2.3,rdt264-rdt265x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt264-rdt265)r_7983,rdt264-rdt265xx.1.2.3,rdt265.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt263-rdt264)r_7984,rdt263.1.2.3,rdt263-rdt264x.1.2.3,padswitch_3_9,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.padswitch(r:rdt263-rdt264)r_7985,rdt263-rdt264xx.1.2.3,rdt264.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt259-rdt260)r_7986,rdt259.1.2.3,rdt259-rdt260x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt259-rdt260)r_7987,rdt259-rdt260xx.1.2.3,rdt260.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt258-rdt259)r_7988,rdt258.1.2.3,rdt258-rdt259x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt258-rdt259)r_7989,rdt258-rdt259xx.1.2.3,rdt259.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt256-rdt258)r_7990,rdt256.1.2.3,rdt256-rdt258x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt256-rdt258)r_7991,rdt256-rdt258xx.1.2.3,rdt258.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt256-rdt257)r_7992,rdt257.1.2.3,rdt256-rdt257xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt256-rdt257)r_7993,rdt256-rdt257x.1.2.3,rdt256.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt215-rdt216)r_7996,rdt215.1.2.3,rdt215-rdt216x.1.2.3,padswitch_3_1,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,301,600,0.1,20,3,60,True,
Line.padswitch(r:rdt215-rdt216)r_7997,rdt215-rdt216xx.1.2.3,rdt216.1.2.3,padswitch_3_7,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.padswitch(r:rdt214-rdt215)r_7998,rdt214.1.2.3,rdt214-rdt215x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt214-rdt215)r_7999,rdt214-rdt215xx.1.2.3,rdt215.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt214-rdt221)r_8000,rdt221.1.2.3,rdt214-rdt221xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt214-rdt221)r_8001,rdt214-rdt221x.1.2.3,rdt214.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt221-rdt222)r_8002,rdt222.1.2.3,rdt221-rdt222xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt221-rdt222)r_8003,rdt221-rdt222x.1.2.3,rdt221.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt222-rdt223)r_8004,rdt223.1.2.3,rdt222-rdt223xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt222-rdt223)r_8005,rdt222-rdt223x.1.2.3,rdt222.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt223-rdt225)r_8006,rdt225.1.2.3,rdt223-rdt225xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt223-rdt225)r_8007,rdt223-rdt225x.1.2.3,rdt223.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt224-rdt225)r_8008,rdt224.1.2.3,rdt224-rdt225x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt224-rdt225)r_8009,rdt224-rdt225xx.1.2.3,rdt225.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt224-rdt226)r_8010,rdt226.1.2.3,rdt224-rdt226xx.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt224-rdt226)r_8011,rdt224-rdt226x.1.2.3,rdt224.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt506-rdt513)r_8012,rdt513.1.2.3,rdt506-rdt513xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt506-rdt513)r_8013,rdt506-rdt513x.1.2.3,rdt506.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt507-rdt513)r_8016,rdt507.1.2.3,rdt507-rdt513x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt507-rdt513)r_8017,rdt507-rdt513xx.1.2.3,rdt513.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt507-rdt512)r_8018,rdt512.1.2.3,rdt507-rdt512xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt507-rdt512)r_8019,rdt507-rdt512x.1.2.3,rdt507.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt510-rdt512)r_8020,rdt510.1.2.3,rdt510-rdt512x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt510-rdt512)r_8021,rdt510-rdt512xx.1.2.3,rdt512.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt510-rdt511)r_8022,rdt511.1.2.3,rdt510-rdt511xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt510-rdt511)r_8023,rdt510-rdt511x.1.2.3,rdt510.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt508-rdt511)r_8024,rdt508.1.2.3,rdt508-rdt511x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt508-rdt511)r_8025,rdt508-rdt511xx.1.2.3,rdt511.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt508-rdt509)r_8026,rdt509.1.2.3,rdt508-rdt509xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt508-rdt509)r_8027,rdt508-rdt509x.1.2.3,rdt508.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt504-rdt509)r_8028,rdt504.1.2.3,rdt504-rdt509x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt504-rdt509)r_8029,rdt504-rdt509xx.1.2.3,rdt509.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt502-rdt504)r_8030,rdt502.1.2.3,rdt502-rdt504x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt502-rdt504)r_8031,rdt502-rdt504xx.1.2.3,rdt504.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt470-rdt471)r_8054,rdt471.1.2.3,rdt470-rdt471xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt470-rdt471)r_8055,rdt470-rdt471x.1.2.3,rdt470.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt471-rdt473)r_8056,rdt473.1.2.3,rdt471-rdt473xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt471-rdt473)r_8057,rdt471-rdt473x.1.2.3,rdt471.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt472-rdt473)r_8058,rdt472.1.2.3,rdt472-rdt473x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt472-rdt473)r_8059,rdt472-rdt473xx.1.2.3,rdt473.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt457-rdt472)r_8066,rdt457.1.2.3,rdt457-rdt472x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt457-rdt472)r_8067,rdt457-rdt472xx.1.2.3,rdt472.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt456-rdt457)r_8068,rdt456.1.2.3,rdt456-rdt457x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt456-rdt457)r_8069,rdt456-rdt457xx.1.2.3,rdt457.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3350-rdt461)r_8086,rdt461.1.2.3,rdt3350-rdt461xx.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt3350-rdt461)r_8087,rdt3350-rdt461x.1.2.3,rdt3350.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt461-rdt462)r_8088,rdt462.1.2.3,rdt461-rdt462xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt461-rdt462)r_8089,rdt461-rdt462x.1.2.3,rdt461.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt460-rdt462)r_8090,rdt460.1.2.3,rdt460-rdt462x.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt460-rdt462)r_8091,rdt460-rdt462xx.1.2.3,rdt462.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt460-rdt463)r_8092,rdt463.1.2.3,rdt460-rdt463xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt460-rdt463)r_8093,rdt460-rdt463x.1.2.3,rdt460.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt459-rdt463)r_8094,rdt459.1.2.3,rdt459-rdt463x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt459-rdt463)r_8095,rdt459-rdt463xx.1.2.3,rdt463.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt459-rdt477)r_8096,rdt477.1.2.3,rdt459-rdt477xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt459-rdt477)r_8097,rdt459-rdt477x.1.2.3,rdt459.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt456-rdt477)r_8098,rdt456.1.2.3,rdt456-rdt477x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt456-rdt477)r_8099,rdt456-rdt477xx.1.2.3,rdt477.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt454-rdt456)r_8100,rdt454.1.2.3,rdt454-rdt456x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt454-rdt456)r_8101,rdt454-rdt456xx.1.2.3,rdt456.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt454-rdt455)r_8102,rdt455.1.2.3,rdt454-rdt455xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt454-rdt455)r_8103,rdt454-rdt455x.1.2.3,rdt454.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt453-rdt455)r_8104,rdt453.1.2.3,rdt453-rdt455x.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt453-rdt455)r_8105,rdt453-rdt455xx.1.2.3,rdt455.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt452-rdt453)r_8106,rdt452.1.2.3,rdt452-rdt453x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt452-rdt453)r_8107,rdt452-rdt453xx.1.2.3,rdt453.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt451-rdt452)r_8108,rdt451.1.2.3,rdt451-rdt452x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt451-rdt452)r_8109,rdt451-rdt452xx.1.2.3,rdt452.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt450-rdt451)r_8110,rdt450.1.2.3,rdt450-rdt451x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt450-rdt451)r_8111,rdt450-rdt451xx.1.2.3,rdt451.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt449-rdt450)r_8112,rdt449.1.2.3,rdt449-rdt450x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt449-rdt450)r_8113,rdt449-rdt450xx.1.2.3,rdt450.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt447-rdt449)r_8114,rdt447.1.2.3,rdt447-rdt449x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt447-rdt449)r_8115,rdt447-rdt449xx.1.2.3,rdt449.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt446-rdt447)r_8116,rdt446.1.2.3,rdt446-rdt447x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt446-rdt447)r_8117,rdt446-rdt447xx.1.2.3,rdt447.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt445-rdt446)r_8118,rdt445.1.2.3,rdt445-rdt446x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt445-rdt446)r_8119,rdt445-rdt446xx.1.2.3,rdt446.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt442-rdt445)r_8120,rdt442.1.2.3,rdt442-rdt445x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt442-rdt445)r_8121,rdt442-rdt445xx.1.2.3,rdt445.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt440-rdt442)r_8122,rdt440.1.2.3,rdt440-rdt442x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt440-rdt442)r_8123,rdt440-rdt442xx.1.2.3,rdt442.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt438-rdt440)r_8124,rdt438.1.2.3,rdt438-rdt440x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt438-rdt440)r_8125,rdt438-rdt440xx.1.2.3,rdt440.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt437-rdt438)r_8126,rdt437.1.2.3,rdt437-rdt438x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt437-rdt438)r_8127,rdt437-rdt438xx.1.2.3,rdt438.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt437-rdt439)r_8128,rdt439.1.2.3,rdt437-rdt439xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt437-rdt439)r_8129,rdt437-rdt439x.1.2.3,rdt437.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt439-rdt734)r_8130,rdt734.1.2.3,rdt439-rdt734xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt439-rdt734)r_8131,rdt439-rdt734x.1.2.3,rdt439.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt733-rdt734)r_8132,rdt733.1.2.3,rdt733-rdt734x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt733-rdt734)r_8133,rdt733-rdt734xx.1.2.3,rdt734.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt700-rdt704)r_8140,rdt704.1.2.3,rdt700-rdt704xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt700-rdt704)r_8141,rdt700-rdt704x.1.2.3,rdt700.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt696-rdt697)r_8146,rdt696.1.2.3,rdt696-rdt697x.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt696-rdt697)r_8147,rdt696-rdt697xx.1.2.3,rdt697.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt690-rdt696)r_8148,rdt690.1.2.3,rdt690-rdt696x.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt690-rdt696)r_8149,rdt690-rdt696xx.1.2.3,rdt696.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt690-rdt691)r_8150,rdt691.1.2.3,rdt690-rdt691xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt690-rdt691)r_8151,rdt690-rdt691x.1.2.3,rdt690.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt701-rdt702)r_8152,rdt702.1.2.3,rdt701-rdt702xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt701-rdt702)r_8153,rdt701-rdt702x.1.2.3,rdt701.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt702-rdt704)r_8154,rdt704.1.2.3,rdt702-rdt704xx.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt702-rdt704)r_8155,rdt702-rdt704x.1.2.3,rdt702.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt703-rdt704)r_8156,rdt703.1.2.3,rdt703-rdt704x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt703-rdt704)r_8157,rdt703-rdt704xx.1.2.3,rdt704.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt703-rdt716)r_8158,rdt716.1.2.3,rdt703-rdt716xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt703-rdt716)r_8159,rdt703-rdt716x.1.2.3,rdt703.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt708-rdt716)r_8162,rdt708.1.2.3,rdt708-rdt716x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt708-rdt716)r_8163,rdt708-rdt716xx.1.2.3,rdt716.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt708-rdt710)r_8164,rdt710.1.2.3,rdt708-rdt710xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt708-rdt710)r_8165,rdt708-rdt710x.1.2.3,rdt708.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt743)r_8182,rdt743.1.2.3,rdt740-rdt743xx.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt743)r_8183,rdt740-rdt743x.1.2.3,rdt740.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt338-rdt339)r_8246,rdt339.1.2.3,rdt338-rdt339xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt338-rdt339)r_8247,rdt338-rdt339x.1.2.3,rdt338.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt339-rdt340)r_8250,rdt340.1.2.3,rdt339-rdt340xx.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt339-rdt340)r_8251,rdt339-rdt340x.1.2.3,rdt339.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt340-rdt343)r_8254,rdt343.1.2.3,rdt340-rdt343xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt340-rdt343)r_8255,rdt340-rdt343x.1.2.3,rdt340.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt343-rdt344)r_8256,rdt344.1.2.3,rdt343-rdt344xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt343-rdt344)r_8257,rdt343-rdt344x.1.2.3,rdt343.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt344-rdt345)r_8258,rdt345.1.2.3,rdt344-rdt345xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt344-rdt345)r_8259,rdt344-rdt345x.1.2.3,rdt344.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt345-rdt346)r_8260,rdt346.1.2.3,rdt345-rdt346xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt345-rdt346)r_8261,rdt345-rdt346x.1.2.3,rdt345.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt346-rdt347)r_8262,rdt347.1.2.3,rdt346-rdt347xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt346-rdt347)r_8263,rdt346-rdt347x.1.2.3,rdt346.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt347-rdt412)r_8264,rdt412.1.2.3,rdt347-rdt412xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt347-rdt412)r_8265,rdt347-rdt412x.1.2.3,rdt347.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt411-rdt412)r_8266,rdt411.1.2.3,rdt411-rdt412x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt411-rdt412)r_8267,rdt411-rdt412xx.1.2.3,rdt412.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt410-rdt411)r_8268,rdt410.1.2.3,rdt410-rdt411x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt410-rdt411)r_8269,rdt410-rdt411xx.1.2.3,rdt411.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt410-rdt413)r_8270,rdt413.1.2.3,rdt410-rdt413xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
