,bus1,bus2,linecode,length,phases,r1,x1,r0,x0,C1,C0,rmatrix,xmatrix,cmatrix,Switch,Rg,Xg,rho,geometry,units,spacing,wires,EarthModel,cncables,tscables,B1,B0,Seasons,Ratings,LineType,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Line.padswitch(r:rdt410-rdt413)r_8271,rdt410-rdt413x.1.2.3,rdt410.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt406-rdt413)r_8272,rdt406.1.2.3,rdt406-rdt413x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt406-rdt413)r_8273,rdt406-rdt413xx.1.2.3,rdt413.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt406-rdt407)r_8274,rdt407.1.2.3,rdt406-rdt407xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt406-rdt407)r_8275,rdt406-rdt407x.1.2.3,rdt406.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt405-rdt407)r_8276,rdt405.1.2.3,rdt405-rdt407x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt405-rdt407)r_8277,rdt405-rdt407xx.1.2.3,rdt407.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt405-rdt408)r_8278,rdt408.1.2.3,rdt405-rdt408xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt405-rdt408)r_8279,rdt405-rdt408x.1.2.3,rdt405.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt404-rdt408)r_8280,rdt404.1.2.3,rdt404-rdt408x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt404-rdt408)r_8281,rdt404-rdt408xx.1.2.3,rdt408.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt403-rdt404)r_8282,rdt403.1.2.3,rdt403-rdt404x.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt403-rdt404)r_8283,rdt403-rdt404xx.1.2.3,rdt404.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt513-rdt515)r_8014,rdt513.1.2.3,rdt513-rdt515x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt513-rdt515)r_8015,rdt513-rdt515xx.1.2.3,rdt515.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt724-rdt733)r_8032,rdt733.1.2.3,rdt724-rdt733xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt724-rdt733)r_8033,rdt724-rdt733x.1.2.3,rdt724.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt447-rdt448)r_8038,rdt447.1.2.3,rdt447-rdt448x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt447-rdt448)r_8039,rdt447-rdt448xx.1.2.3,rdt448.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt470-rdt474)r_8052,rdt470.1.2.3,rdt470-rdt474x.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt470-rdt474)r_8053,rdt470-rdt474xx.1.2.3,rdt474.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt697-rdt698)r_8142,rdt697.1.2.3,rdt697-rdt698x.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt697-rdt698)r_8143,rdt697-rdt698xx.1.2.3,rdt698.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt710-rdt711)r_8166,rdt710.1.2.3,rdt710-rdt711x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt710-rdt711)r_8167,rdt710-rdt711xx.1.2.3,rdt711.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt730-rdt731)r_8170,rdt730.1.2.3,rdt730-rdt731x.1.2.3,padswitch_3_4,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.padswitch(r:rdt730-rdt731)r_8171,rdt730-rdt731xx.1.2.3,rdt731.1.2.3,padswitch_3_6,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.padswitch(r:rdt738-rdt747)r_8174,rdt738.1.2.3,rdt738-rdt747x.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt738-rdt747)r_8175,rdt738-rdt747xx.1.2.3,rdt747.1.2.3,padswitch_3_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.padswitch(r:rdt738-rdt739)r_8176,rdt739.1.2.3,rdt738-rdt739xx.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt738-rdt739)r_8177,rdt738-rdt739x.1.2.3,rdt738.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt739-rdt746)r_8178,rdt746.1.2.3,rdt739-rdt746xx.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt739-rdt746)r_8179,rdt739-rdt746x.1.2.3,rdt739.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt746)r_8180,rdt740.1.2.3,rdt740-rdt746x.1.2.3,padswitch_3_8,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.padswitch(r:rdt740-rdt746)r_8181,rdt740-rdt746xx.1.2.3,rdt746.1.2.3,padswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.elbswitch(r:rdt503-rdt594)r_9275,rdt503.1.2.3,rdt503-rdt594x.1.2.3,elbswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,False,
Line.fuse(r:rdt10-rdt12)r_9283,rdt10.2,rdt10-rdt12x.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt11-rdt15)r_9284,rdt11.3,rdt11-rdt15x.3,fuse_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.fuse(r:rdt16-rdt22)r_9285,rdt22.2,rdt16-rdt22xxx.2,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt17-rdt22)r_9286,rdt22.3,rdt17-rdt22xxx.3,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt23-rdt28)r_9287,rdt28.1,rdt23-rdt28x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt29-rdt34)r_9288,rdt29.1,rdt29-rdt34x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt45-rdt46)r_9289,rdt46.1,rdt45-rdt46x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt46-rdt48)r_9290,rdt46.3,rdt46-rdt48x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt44-rdt50)r_9291,rdt50.3,rdt44-rdt50xx.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt116-rdt54)r_9292,rdt54.1,rdt116-rdt54x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt3344-rdt57)r_9293,rdt57.3,rdt3344-rdt57x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt63-rdt65)r_9294,rdt63.2,rdt63-rdt65x.2,fuse_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.fuse(r:rdt70-rdt71)r_9295,rdt71.2,rdt70-rdt71xxx.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt39-rdt76)r_9296,rdt76.1,rdt39-rdt76xxx.1,fuse_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.fuse(r:rdt80-rdt88)r_9297,rdt88.2,rdt80-rdt88xxx.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt95-rdt99)r_9298,rdt95.3,rdt95-rdt99x.3,fuse_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.fuse(r:rdt102-rdt104)r_9299,rdt102.1,rdt102-rdt104x.1,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt123-rdt125)r_9300,rdt125.2,rdt123-rdt125xx.2,fuse_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.fuse(r:rdt124-rdt125)r_9301,rdt125.3,rdt124-rdt125x.3,fuse_1_6,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.fuse(r:rdt129-rdt132)r_9302,rdt132.3,rdt129-rdt132xx.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt126-rdt133)r_9303,rdt133.1,rdt126-rdt133xx.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt134-rdt136)r_9304,rdt134.3,rdt134-rdt136x.3,fuse_1_6,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.fuse(r:rdt139-rdt140)r_9305,rdt139.2,rdt139-rdt140x.2,fuse_1_7,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,475,600,0.1,20,3,60,True,
Line.fuse(r:rdt149-rdt150)r_9306,rdt150.3,rdt149-rdt150xxx.3,fuse_1_8,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.fuse(r:rdt150-rdt152)r_9307,rdt150.1,rdt150-rdt152x.1,fuse_1_8,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,370,600,0.1,20,3,60,True,
Line.fuse(r:rdt157-rdt158)r_9308,rdt158.2,rdt157-rdt158x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt158-rdt159)r_9309,rdt158.1,rdt158-rdt159x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt163-rdt166)r_9310,rdt166.2,rdt163-rdt166xxx.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt167-rdt170)r_9311,rdt167.2,rdt167-rdt170x.2,fuse_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.fuse(r:rdt173-rdt174)r_9312,rdt174.3,rdt173-rdt174xxx.3,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt175-rdt176)r_9313,rdt176.3,rdt175-rdt176xxx.3,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt176-rdt184)r_9314,rdt176.2,rdt176-rdt184x.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt177-rdt178)r_9315,rdt177.1,rdt177-rdt178x.1,fuse_1_6,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.fuse(r:rdt187-rdt192)r_9316,rdt187.1,rdt187-rdt192x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt194-rdt197)r_9317,rdt194.1,rdt194-rdt197x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt202-rdt208)r_9318,rdt202.1,rdt202-rdt208x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt204-rdt205)r_9319,rdt204.2,rdt204-rdt205x.2,fuse_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.fuse(r:rdt230-rdt232)r_9320,rdt230.1,rdt230-rdt232x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt239-rdt248)r_9321,rdt239.2,rdt239-rdt248x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt244-rdt247)r_9322,rdt244.3,rdt244-rdt247x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt249-rdt499)r_9323,rdt249.3,rdt249-rdt499x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt254-rdt257)r_9324,rdt257.2,rdt254-rdt257xxx.2,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt266-rdt269)r_9325,rdt269.1,rdt266-rdt269xxx.1,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt269-rdt271)r_9326,rdt269.3,rdt269-rdt271x.3,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt280-rdt281)r_9327,rdt281.2,rdt280-rdt281xxx.2,fuse_1_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,233,600,0.1,20,3,60,True,
Line.fuse(r:rdt277-rdt296)r_9328,rdt296.3,rdt277-rdt296x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt295-rdt296)r_9329,rdt296.3,rdt295-rdt296x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt336-rdt338)r_9333,rdt338.1,rdt336-rdt338xxx.1,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt339-rdt341)r_9334,rdt339.2,rdt339-rdt341x.2,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt340-rdt342)r_9335,rdt340.3,rdt340-rdt342x.3,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt360-rdt363)r_9336,rdt360.2,rdt360-rdt363x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt362-rdt751)r_9337,rdt362.1,rdt362-rdt751x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt373-rdt376)r_9338,rdt373.2,rdt373-rdt376x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt372-rdt377)r_9339,rdt377.1,rdt372-rdt377x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt379-rdt380)r_9340,rdt379.1,rdt379-rdt380x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt382-rdt384)r_9341,rdt384.3,rdt382-rdt384x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt383-rdt385)r_9342,rdt385.2,rdt383-rdt385xxx.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt387-rdt397)r_9343,rdt387.3,rdt387-rdt397x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt409-rdt415)r_9344,rdt409.2,rdt409-rdt415x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt423-rdt770)r_9345,rdt423.1,rdt423-rdt770x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt426-rdt427)r_9346,rdt427.2,rdt426-rdt427x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt432-rdt434)r_9347,rdt434.3,rdt432-rdt434x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt430-rdt435)r_9348,rdt435.1,rdt430-rdt435x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt440-rdt441)r_9349,rdt440.1,rdt440-rdt441x.1,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt442-rdt443)r_9350,rdt442.1,rdt442-rdt443x.1,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt469-rdt470)r_9351,rdt470.3,rdt469-rdt470xxx.3,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt472-rdt475)r_9352,rdt472.1,rdt472-rdt475x.1,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt458-rdt477)r_9353,rdt477.3,rdt458-rdt477xxx.3,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt483-rdt484)r_9354,rdt484.3,rdt483-rdt484x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt485-rdt487)r_9355,rdt487.3,rdt485-rdt487x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt492-rdt493)r_9356,rdt493.1,rdt492-rdt493x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt494-rdt495)r_9357,rdt494.2,rdt494-rdt495x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt500-rdt501)r_9358,rdt500.3,rdt500-rdt501x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt514-rdt516)r_9359,rdt514.2,rdt514-rdt516x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt697-rdt699)r_9396,rdt697.3,rdt697-rdt699x.3,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt707-rdt709)r_9397,rdt709.3,rdt707-rdt709x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt709-rdt712)r_9398,rdt709.1,rdt709-rdt712x.1,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt716-rdt723)r_9399,rdt716.1,rdt716-rdt723x.1,fuse_1,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.fuse(r:rdt717-rdt718)r_9400,rdt717.3,rdt717-rdt718x.3,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt717-rdt719)r_9401,rdt717.2,rdt717-rdt719x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt720-rdt721)r_9402,rdt720.2,rdt720-rdt721x.2,fuse_1_3,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.fuse(r:rdt731-rdt737)r_9403,rdt731.1,rdt731-rdt737x.1,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.fuse(r:rdt740-rdt745)r_9404,rdt740.2,rdt740-rdt745x.2,fuse_1_5,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,205,600,0.1,20,3,60,True,
Line.fuse(r:rdt752-rdt754)r_9405,rdt752.3,rdt752-rdt754x.3,fuse_1_6,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.fuse(r:rdt752-rdt760)r_9406,rdt752.1,rdt752-rdt760x.1,fuse_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.fuse(r:rdt819-rdt820)r_9415,rdt820.1,rdt819-rdt820x.1,fuse_1_4,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.fuse(r:rdt3350-rdt464)r_9922,rdt3350.2,rdt3350-rdt464x.2,fuse_1_2,0.001,1,----,----,----,----,----,----,['0.001'],['0.001'],['3.4'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,151,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt200-rdt201)r_9923,rdt200.1.2.3,rdt200-rdt201x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.recloser_disswitch(r:rdt210-rdt213)r_9927,rdt210.1.2.3,rdt210-rdt213x.1.2.3,recloser_3_1,0.001,3,----,----,----,----,----,----,['0.001 |0 0.001 |0 0 0.001'],['0.001 |0 0.001 |0 0 0.001'],['3.499563 |-0.1093613 3.499563 |-0.1093613 -0.1093613 3.499563'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.recloser_disswitch(r:rdt153-rdt434)r_9928,rdt153.1.2.3,rdt153-rdt434x.1.2.3,recloser_3_1,0.001,3,----,----,----,----,----,----,['0.001 |0 0.001 |0 0 0.001'],['0.001 |0 0.001 |0 0 0.001'],['3.499563 |-0.1093613 3.499563 |-0.1093613 -0.1093613 3.499563'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt428-rdt429)r_9934,rdt429.1.2.3,rdt428-rdt429x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.recloser_disswitch(r:rdt201-rdt202)r_9936,rdt201.1.2.3,rdt201-rdt202x.1.2.3,recloser_3_1,0.001,3,----,----,----,----,----,----,['0.001 |0 0.001 |0 0 0.001'],['0.001 |0 0.001 |0 0 0.001'],['3.499563 |-0.1093613 3.499563 |-0.1093613 -0.1093613 3.499563'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt236-rdt491)r_9942,rdt236.1.2.3,rdt236-rdt491x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt219-rdt220)r_9945,rdt220.1.2.3,rdt219-rdt220x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt385-rdt386)r_9953,rdt386.1.2.3,rdt385-rdt386x.1.2.3,goab_disswitch_3_1,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt727-rdt729)r_9954,rdt729.1.2.3,rdt727-rdt729x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt213-rdt226)r_9959,rdt213.1.2.3,rdt213-rdt226x.1.2.3,goab_disswitch_3_1,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,115,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt487-rdt488)r_9968,rdt488.1.2.3,rdt487-rdt488x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.goab_disswitch(r:rdt424-rdt748)r_9970,rdt748.1.2.3,rdt424-rdt748x.1.2.3,goab_disswitch_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt116-rdt54)_disconnect,rdt116-rdt54x_b1_1.1,rdt116-rdt54x_b2_1.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.001,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt116-rdt54)_cont,rdt116-rdt54x_b2_1.1,rdt116.1,1P_OH_AL_ACSR_#2_Sparrow_1,0.7233435,1,----,----,----,----,----,----,['1.0412'],['0.7627'],['7.69673'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,165,600,0.1,20,3,60,True,
Line.l(r:rdt202-rdt47)_disconnect,rdt202_b1_1.1.2.3,rdt202_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt202-rdt47)_cont,rdt202_b2_1.1.2.3,rdt47.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,1.343403,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt219-rdt238)_disconnect,rdt219_b1_1.1.2.3,rdt219_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt219-rdt238)_cont,rdt219_b2_1.1.2.3,rdt238.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,2.058768,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt213-rdt226)_disconnect,rdt213-rdt226x_b1_1.1.2.3,rdt213-rdt226x_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt213-rdt226)_cont,rdt213-rdt226x_b2_1.1.2.3,rdt213-rdt226xx.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,1.631961,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt210-rdt213)_disconnect,rdt210-rdt213x_b1_1.1.2.3,rdt210-rdt213x_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt210-rdt213)_cont,rdt210-rdt213x_b2_1.1.2.3,rdt213.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,1.242216,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt439-rdt734)_disconnect,rdt439-rdt734xx_b1_1.1.2.3,rdt439-rdt734xx_b2_1.1.2.3,3P_UG_AL_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt439-rdt734)_cont,rdt439-rdt734xx_b2_1.1.2.3,rdt439-rdt734x.1.2.3,3P_UG_AL_3,0.7670826,3,----,----,----,----,----,----,['0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333'],['0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076'],['120.289 |-59.026 120.289 |-59.026 -59.026 120.289'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,295,600,0.1,20,3,60,True,
Line.l(r:rdt425-rdt750)_disconnect,rdt750_b1_1.1.2.3,rdt750_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt425-rdt750)_cont,rdt750_b2_1.1.2.3,rdt425.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.8973657,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt153-rdt434)_disconnect,rdt153-rdt434x_b1_1.1.2.3,rdt153-rdt434x_b2_1.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.001,3,----,----,----,----,----,----,['1 |0 1 |0 0 1'],['1 |0 1 |0 0 1'],['1.066667 |-0.03333333 1.066667 |-0.03333333 -0.03333333 1.066667'],True,0.01805,0.155081,100,,none,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
Line.l(r:rdt153-rdt434)_cont,rdt153-rdt434x_b2_1.1.2.3,rdt434.1.2.3,3P_OH_AL_ACSR_4/0_Penguin_3,0.8048655,3,----,----,----,----,----,----,['0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667'],['0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333'],['7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267'],False,0.01805,0.155081,100,,km,,,Deri,,,----,----,1,['400'],oh,325,600,0.1,20,3,60,True,
