,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt793-rdt793lv),1,3,3,rdt793lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt793.3', 'rdt793lv.1.0', 'rdt793lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.108874, (93.118), 3.011698, (-89.265), 3.011384, (-89.257), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt794-rdt794lv),1,3,3,rdt794lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt794.2', 'rdt794lv.1.0', 'rdt794lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.259399, (-148.64), 37.1015, (30.786), 37.0885, (30.824), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt795-rdt795lv),1,3,3,rdt795lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt795.2', 'rdt795lv.1.0', 'rdt795lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1368391, (-146.93), 3.850411, (31.197), 3.849934, (31.207), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt797-rdt797lv),1,3,3,rdt797lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt797.2', 'rdt797lv.1.0', 'rdt797lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1640444, (-151.45), 4.677679, (26.764), 4.676947, (26.776), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt798-rdt798lv),1,3,3,rdt798lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt798.2', 'rdt798lv.1.0', 'rdt798lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.168163, (-148.63), 34.36346, (30.752), 34.35234, (30.788), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt800-rdt800lv),1,3,3,rdt800lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt800.1', 'rdt800lv.1.0', 'rdt800lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8358675, (-6.9926), 24.30245, (172.8), 24.30073, (172.83), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt801-rdt801lv),3,2,2,rdt801lv,wye ,0.48,100,1,0.805475,-1,0,"['rdt801', 'rdt801lv']","['wye', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.2622989, (-5.5229), 6.063604, (173.92), 0.262375, (-125.41), 6.065379, (54.038), 0.2625379, (114.46), 6.070425, (-66.096), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:rdt1109-rdt1109lv),3,2,2,rdt1109lv,wye ,0.48,150,1,1.0784,-1,0,"['rdt1109', 'rdt1109lv']","['wye', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.3111762, (-8.7444), 7.149053, (170.2), 0.3111596, (-128.73), 7.148154, (50.216), 0.311122, (111.25), 7.147205, (-69.801), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1110-rdt1110lv),1,3,3,rdt1110lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1110.2', 'rdt1110lv.1.0', 'rdt1110lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.868125, (-128.94), 55.56048, (50.93), 55.5415, (51.053), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1111-rdt1111lv),1,3,3,rdt1111lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1111.3', 'rdt1111lv.1.0', 'rdt1111lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.328509, (93.093), 9.599624, (-87.675), 9.597361, (-87.652), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1112-rdt1112lv),3,2,2,rdt1112lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt1112', 'rdt1112lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2694604, (-18.266), 6.479316, (160.28), 0.2694051, (-138.25), 6.477604, (40.288), 0.2693794, (101.73), 6.476949, (-79.731), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt1113-rdt1113lv),3,2,2,rdt1113lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt1113', 'rdt1113lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.19281, (-12.281), 4.4726, (166.31), 0.1927675, (-132.27), 4.471199, (46.323), 0.1927519, (107.71), 4.470801, (-73.693), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt1114-rdt1114lv),1,3,3,rdt1114lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1114.2', 'rdt1114lv.1.0', 'rdt1114lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4953775, (-127.42), 14.57735, (52.433), 14.57545, (52.471), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1115-rdt1115lv),1,3,3,rdt1115lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1115.3', 'rdt1115lv.1.0', 'rdt1115lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1659112, (92.638), 4.722581, (-88.933), 4.721903, (-88.921), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1116-rdt1116lv),1,3,3,rdt1116lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1116.2', 'rdt1116lv.1.0', 'rdt1116lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8254187, (-127.74), 24.26932, (52.096), 24.26589, (52.151), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1117-rdt1117lv),1,3,3,rdt1117lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1117.1', 'rdt1117lv.1.0', 'rdt1117lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7557724, (-15.812), 22.19509, (163.83), 22.18968, (163.88), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1118-rdt1118lv),1,3,3,rdt1118lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1118.1', 'rdt1118lv.1.0', 'rdt1118lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3286748, (-26.908), 9.604815, (152.33), 9.602551, (152.35), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1119-rdt1119lv),1,3,3,rdt1119lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1119.1', 'rdt1119lv.1.0', 'rdt1119lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6187441, (-47.607), 18.23044, (131.24), 18.22076, (131.27), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1120-rdt1120lv),1,3,3,rdt1120lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1120.1', 'rdt1120lv.1.0', 'rdt1120lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6854833, (-26.304), 19.86413, (152.71), 19.86059, (152.73), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1121-rdt1121lv),1,3,3,rdt1121lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1121.1', 'rdt1121lv.1.0', 'rdt1121lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6195962, (-26.993), 18.14541, (152.29), 18.1394, (152.33), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1124-rdt1124lv),1,3,3,rdt1124lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1124.3', 'rdt1124lv.1.0', 'rdt1124lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4687016, (107.56), 13.57379, (-72.885), 13.57203, (-72.853), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1125-rdt1125lv),1,3,3,rdt1125lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1125.1', 'rdt1125lv.1.0', 'rdt1125lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.703749, (-9.669), 50.34786, (170.17), 50.33959, (170.23), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1126-rdt1126lv),1,3,3,rdt1126lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1126.1', 'rdt1126lv.1.0', 'rdt1126lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1076365, (-31.09), 2.985303, (146.15), 2.984975, (146.16), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1127-rdt1127lv),1,3,3,rdt1127lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1127.1', 'rdt1127lv.1.0', 'rdt1127lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3836078, (-28.478), 11.25734, (150.84), 11.25417, (150.86), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1128-rdt1128lv),1,3,3,rdt1128lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1128.1', 'rdt1128lv.1.0', 'rdt1128lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3838121, (-28.473), 11.26347, (150.84), 11.26028, (150.87), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1129-rdt1129lv),1,3,3,rdt1129lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1129.1', 'rdt1129lv.1.0', 'rdt1129lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1122578, (-26.234), 3.111592, (151.51), 3.111264, (151.52), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1130-rdt1130lv),1,3,3,rdt1130lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1130.1', 'rdt1130lv.1.0', 'rdt1130lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1013451, (-30.368), 2.794804, (146.75), 2.794513, (146.75), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1131-rdt1131lv),1,3,3,rdt1131lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1131.3', 'rdt1131lv.1.0', 'rdt1131lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5406439, (102.25), 15.74634, (-78.283), 15.74319, (-78.247), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1132-rdt1132lv),1,3,3,rdt1132lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1132.3', 'rdt1132lv.1.0', 'rdt1132lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7768835, (115.78), 22.812, (-64.318), 22.81026, (-64.264), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1133-rdt1133lv),1,3,3,rdt1133lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1133.3', 'rdt1133lv.1.0', 'rdt1133lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1030006, (91.787), 2.838872, (-90.862), 2.838582, (-90.854), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1134-rdt1134lv),1,3,3,rdt1134lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1134.1', 'rdt1134lv.1.0', 'rdt1134lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1191302, (-28.953), 3.324179, (148.73), 3.323796, (148.73), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1135-rdt1135lv),1,3,3,rdt1135lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1135.1', 'rdt1135lv.1.0', 'rdt1135lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1734827, (-27.755), 4.951226, (150.75), 4.950487, (150.76), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1136-rdt1136lv),1,3,3,rdt1136lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1136.1', 'rdt1136lv.1.0', 'rdt1136lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3833952, (-28.475), 11.25093, (150.84), 11.24776, (150.87), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1137-rdt1137lv),1,3,3,rdt1137lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1137.2', 'rdt1137lv.1.0', 'rdt1137lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1385099, (-147.85), 3.902682, (30.241), 3.902186, (30.251), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1138-rdt1138lv),1,3,3,rdt1138lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1138.2', 'rdt1138lv.1.0', 'rdt1138lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3723143, (-129.9), 10.67947, (49.671), 10.67852, (49.697), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1139-rdt1139lv),1,3,3,rdt1139lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1139.2', 'rdt1139lv.1.0', 'rdt1139lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9134814, (-141.1), 26.67766, (38.31), 26.67243, (38.34), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1140-rdt1140lv),1,3,3,rdt1140lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1140.2', 'rdt1140lv.1.0', 'rdt1140lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3378048, (-149.99), 9.70417, (28.573), 9.702208, (28.594), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1141-rdt1141lv),1,3,3,rdt1141lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1141.3', 'rdt1141lv.1.0', 'rdt1141lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8809723, (92.534), 25.99228, (-87.978), 25.98008, (-87.924), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1142-rdt1142lv),1,3,3,rdt1142lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1142.1', 'rdt1142lv.1.0', 'rdt1142lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3834078, (-28.471), 11.25127, (150.84), 11.2481, (150.87), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1143-rdt1143lv),1,3,3,rdt1143lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1143.3', 'rdt1143lv.1.0', 'rdt1143lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8963528, (91.346), 26.2072, (-89.456), 26.20064, (-89.429), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1144-rdt1144lv),1,3,3,rdt1144lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1144.2', 'rdt1144lv.1.0', 'rdt1144lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3830645, (-148.38), 11.2409, (30.934), 11.23774, (30.961), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1145-rdt1145lv),1,3,3,rdt1145lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1145.2', 'rdt1145lv.1.0', 'rdt1145lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2041953, (-144.96), 5.866319, (33.894), 5.865392, (33.909), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1146-rdt1146lv),1,3,3,rdt1146lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1146.3', 'rdt1146lv.1.0', 'rdt1146lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.497515, (108.73), 74.17105, (-71.415), 74.15064, (-71.333), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1147-rdt1147lv),1,3,3,rdt1147lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1147.2', 'rdt1147lv.1.0', 'rdt1147lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4242252, (-124.67), 11.94948, (55.072), 11.94907, (55.086), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1148-rdt1148lv),3,2,2,rdt1148lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt1148', 'rdt1148lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2119436, (-5.5136), 4.961293, (173.99), 0.2120672, (-125.38), 4.96437, (54.128), 0.2121612, (114.48), 4.967392, (-66.003), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt1149-rdt1149lv),1,3,3,rdt1149lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1149.3', 'rdt1149lv.1.0', 'rdt1149lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"1.131548, (116.25), 33.66458, (-63.816), 33.66039, (-63.731), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1150-rdt1150lv),1,3,3,rdt1150lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1150.2', 'rdt1150lv.1.0', 'rdt1150lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8009488, (-149.52), 23.35068, (29.553), 23.34519, (29.577), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1151-rdt1151lv),1,3,3,rdt1151lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1151.1', 'rdt1151lv.1.0', 'rdt1151lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.457765, (-18.031), 42.99524, (161.64), 42.98377, (161.69), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1152-rdt1152lv),1,3,3,rdt1152lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1152.2', 'rdt1152lv.1.0', 'rdt1152lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.336289, (-144.52), 39.38307, (35.01), 39.37028, (35.052), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1153-rdt1153lv),1,3,3,rdt1153lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1153.3', 'rdt1153lv.1.0', 'rdt1153lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5785489, (92.933), 16.91475, (-87.823), 16.90949, (-87.786), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1154-rdt1154lv),1,3,3,rdt1154lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1154.3', 'rdt1154lv.1.0', 'rdt1154lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.089373, (90.659), 2.433357, (-92.55), 2.433131, (-92.544), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1155-rdt1155lv),1,3,3,rdt1155lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1155.3', 'rdt1155lv.1.0', 'rdt1155lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.532249, (103.7), 45.22315, (-76.582), 45.21189, (-76.531), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1156-rdt1156lv),1,3,3,rdt1156lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1156.1', 'rdt1156lv.1.0', 'rdt1156lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3834777, (-28.459), 11.25333, (150.86), 11.25015, (150.88), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1157-rdt1157lv),1,3,3,rdt1157lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1157.1', 'rdt1157lv.1.0', 'rdt1157lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7677786, (-8.4885), 22.54281, (171.32), 22.53964, (171.38), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1158-rdt1158lv),1,3,3,rdt1158lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1158.3', 'rdt1158lv.1.0', 'rdt1158lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2080978, (113.6), 5.748639, (-66.873), 5.74839, (-66.858), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1159-rdt1159lv),1,3,3,rdt1159lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1159.3', 'rdt1159lv.1.0', 'rdt1159lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.67035, (107.49), 19.62606, (-72.821), 19.62262, (-72.776), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1160-rdt1160lv),3,2,2,rdt1160lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt1160', 'rdt1160lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2703506, (-18.518), 6.504543, (160.04), 0.2703522, (-138.43), 6.504401, (40.128), 0.2704632, (101.47), 6.507626, (-79.977), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt1161-rdt1161lv),1,3,3,rdt1161lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1161.1', 'rdt1161lv.1.0', 'rdt1161lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.188151, (-27.585), 5.390782, (151.04), 5.389934, (151.06), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1162-rdt1162lv),1,3,3,rdt1162lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1162.2', 'rdt1162lv.1.0', 'rdt1162lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08931669, (-149.23), 2.431492, (27.553), 2.431266, (27.559), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1163-rdt1163lv),1,3,3,rdt1163lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1163.1', 'rdt1163lv.1.0', 'rdt1163lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1734336, (-27.738), 4.949686, (150.76), 4.948948, (150.77), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1164-rdt1164lv),1,3,3,rdt1164lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1164.2', 'rdt1164lv.1.0', 'rdt1164lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2066745, (-149.45), 5.951107, (29.227), 5.95005, (29.242), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1165-rdt1165lv),1,3,3,rdt1165lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1165.3', 'rdt1165lv.1.0', 'rdt1165lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5059764, (103.29), 14.7033, (-77.25), 14.70067, (-77.216), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1166-rdt1166lv),1,3,3,rdt1166lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1166.2', 'rdt1166lv.1.0', 'rdt1166lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.192253, (-146.71), 5.32494, (30.953), 5.324395, (30.966), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1167-rdt1167lv),1,3,3,rdt1167lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1167.2', 'rdt1167lv.1.0', 'rdt1167lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9070667, (-137.11), 26.73984, (42.563), 26.73143, (42.623), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1168-rdt1168lv),1,3,3,rdt1168lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1168.3', 'rdt1168lv.1.0', 'rdt1168lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.579185, (91.149), 46.69962, (-89.319), 46.67908, (-89.271), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1169-rdt1169lv),1,3,3,rdt1169lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1169.2', 'rdt1169lv.1.0', 'rdt1169lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.289064, (-133.37), 37.91532, (46.353), 37.90842, (46.396), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1170-rdt1170lv),1,3,3,rdt1170lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1170.3', 'rdt1170lv.1.0', 'rdt1170lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.46948, (115.38), 13.58918, (-64.767), 13.58839, (-64.734), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1171-rdt1171lv),1,3,3,rdt1171lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1171.1', 'rdt1171lv.1.0', 'rdt1171lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5308252, (-28.893), 15.49017, (150.23), 15.48549, (150.27), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1172-rdt1172lv),1,3,3,rdt1172lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1172.2', 'rdt1172lv.1.0', 'rdt1172lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2066121, (-149.44), 5.949197, (29.233), 5.94814, (29.248), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1173-rdt1173lv),1,3,3,rdt1173lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1173.1', 'rdt1173lv.1.0', 'rdt1173lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4410304, (-26.36), 12.78553, (152.67), 12.78254, (152.7), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1174-rdt1174lv),1,3,3,rdt1174lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1174.2', 'rdt1174lv.1.0', 'rdt1174lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4695879, (-124.53), 13.59205, (55.325), 13.59125, (55.358), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1175-rdt1175lv),1,3,3,rdt1175lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1175.1', 'rdt1175lv.1.0', 'rdt1175lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3296997, (-27.149), 9.636526, (152.09), 9.634239, (152.11), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1176-rdt1176lv),1,3,3,rdt1176lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1176.1', 'rdt1176lv.1.0', 'rdt1176lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5365295, (-27.513), 15.65556, (151.66), 15.65101, (151.69), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1177-rdt1177lv),1,3,3,rdt1177lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1177.3', 'rdt1177lv.1.0', 'rdt1177lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.056087, (101.9), 30.94261, (-78.541), 30.93662, (-78.506), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1178-rdt1178lv),1,3,3,rdt1178lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1178.1', 'rdt1178lv.1.0', 'rdt1178lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1013197, (-30.346), 2.793914, (146.77), 2.793622, (146.77), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1179-rdt1179lv),1,3,3,rdt1179lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1179.3', 'rdt1179lv.1.0', 'rdt1179lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2105098, (91.783), 6.063088, (-89.462), 6.06203, (-89.447), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1180-rdt1180lv),1,3,3,rdt1180lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1180.3', 'rdt1180lv.1.0', 'rdt1180lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7398507, (112.23), 21.70411, (-67.95), 21.70143, (-67.9), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1181-rdt1181lv),1,3,3,rdt1181lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1181.3', 'rdt1181lv.1.0', 'rdt1181lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1640733, (88.453), 4.678649, (-93.336), 4.677922, (-93.324), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1182-rdt1182lv),1,3,3,rdt1182lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1182.1', 'rdt1182lv.1.0', 'rdt1182lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4197513, (-5.2063), 12.30819, (174.68), 12.30699, (174.71), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1183-rdt1183lv),1,3,3,rdt1183lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1183.3', 'rdt1183lv.1.0', 'rdt1183lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3837719, (91.51), 11.26232, (-89.174), 11.25913, (-89.147), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1184-rdt1184lv),1,3,3,rdt1184lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1184.1', 'rdt1184lv.1.0', 'rdt1184lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5853321, (-26.66), 16.86283, (152.19), 16.86024, (152.2), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1185-rdt1185lv),1,3,3,rdt1185lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1185.2', 'rdt1185lv.1.0', 'rdt1185lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4701309, (-124.55), 13.60849, (55.304), 13.60767, (55.337), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1186-rdt1186lv),1,3,3,rdt1186lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1186.3', 'rdt1186lv.1.0', 'rdt1186lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3300967, (92.811), 9.648639, (-87.949), 9.646343, (-87.925), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1187-rdt1187lv),1,3,3,rdt1187lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1187.1', 'rdt1187lv.1.0', 'rdt1187lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6929092, (-3.4803), 20.29178, (176.44), 20.29059, (176.49), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1188-rdt1188lv),1,3,3,rdt1188lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1188.1', 'rdt1188lv.1.0', 'rdt1188lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1385266, (-27.947), 3.903229, (150.14), 3.902733, (150.15), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1189-rdt1189lv),1,3,3,rdt1189lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1189.2', 'rdt1189lv.1.0', 'rdt1189lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.731174, (-149.49), 21.5052, (29.851), 21.4961, (29.896), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1190-rdt1190lv),1,3,3,rdt1190lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1190.1', 'rdt1190lv.1.0', 'rdt1190lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6497062, (-28.86), 19.05735, (150.42), 19.05032, (150.46), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1191-rdt1191lv),1,3,3,rdt1191lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1191.2', 'rdt1191lv.1.0', 'rdt1191lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.361241, (-131.97), 10.55753, (47.721), 10.55599, (47.749), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1192-rdt1192lv),1,3,3,rdt1192lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1192.3', 'rdt1192lv.1.0', 'rdt1192lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2424073, (116.33), 6.77608, (-63.874), 6.77583, (-63.857), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1193-rdt1193lv),1,3,3,rdt1193lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1193.3', 'rdt1193lv.1.0', 'rdt1193lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"1.128517, (115.07), 33.57435, (-65.003), 33.56907, (-64.918), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1194-rdt1194lv),1,3,3,rdt1194lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1194.1', 'rdt1194lv.1.0', 'rdt1194lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08020154, (-25.515), 2.149057, (151.3), 2.148882, (151.31), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1195-rdt1195lv),1,3,3,rdt1195lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1195.2', 'rdt1195lv.1.0', 'rdt1195lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3494212, (-147.99), 10.04385, (30.71), 10.04185, (30.732), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1196-rdt1196lv),1,3,3,rdt1196lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1196.1', 'rdt1196lv.1.0', 'rdt1196lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9952144, (-10.492), 29.37015, (169.32), 29.36375, (169.38), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1197-rdt1197lv),1,3,3,rdt1197lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1197.1', 'rdt1197lv.1.0', 'rdt1197lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3833936, (-28.43), 11.25069, (150.88), 11.24751, (150.91), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1198-rdt1198lv),1,3,3,rdt1198lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1198.2', 'rdt1198lv.1.0', 'rdt1198lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1075781, (-150.94), 2.98318, (26.293), 2.982849, (26.3), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
