,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt1199-rdt1199lv),1,3,3,rdt1199lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1199.3', 'rdt1199lv.1.0', 'rdt1199lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3078969, (93.682), 8.980449, (-87.111), 8.978447, (-87.089), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1200-rdt1200lv),1,3,3,rdt1200lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1200.3', 'rdt1200lv.1.0', 'rdt1200lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1917249, (89.968), 5.50399, (-91.488), 5.50306, (-91.474), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1201-rdt1201lv),3,2,2,rdt1201lv,wye ,0.48,150,1,1.0784,-1,0,"['rdt1201', 'rdt1201lv']","['wye', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.3532829, (-5.1755), 8.238991, (174.35), 0.3535579, (-125.06), 8.24571, (54.471), 0.3535424, (114.87), 8.245926, (-65.606), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1202-rdt1202lv),1,3,3,rdt1202lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1202.2', 'rdt1202lv.1.0', 'rdt1202lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1122279, (-146.1), 3.110388, (31.646), 3.110058, (31.654), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1203-rdt1203lv),1,3,3,rdt1203lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1203.3', 'rdt1203lv.1.0', 'rdt1203lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2806448, (91.997), 7.980785, (-89.632), 7.97952, (-89.614), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1521-rdt1521lv),1,3,3,rdt1521lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1521.1', 'rdt1521lv.1.0', 'rdt1521lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8911703, (-27.606), 26.29443, (151.86), 26.28179, (151.91), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1522-rdt1522lv),1,3,3,rdt1522lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1522.1', 'rdt1522lv.1.0', 'rdt1522lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4126482, (-4.3011), 12.08984, (175.58), 12.08868, (175.61), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1523-rdt1523lv),1,3,3,rdt1523lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1523.1', 'rdt1523lv.1.0', 'rdt1523lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09980723, (-29.346), 2.743898, (147.67), 2.743619, (147.68), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1524-rdt1524lv),1,3,3,rdt1524lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1524.1', 'rdt1524lv.1.0', 'rdt1524lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3228279, (-27.317), 9.428213, (151.86), 9.425947, (151.88), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1525-rdt1525lv),1,3,3,rdt1525lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1525.1', 'rdt1525lv.1.0', 'rdt1525lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2032131, (-28.604), 5.842723, (150.02), 5.841715, (150.04), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1526-rdt1526lv),1,3,3,rdt1526lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1526.2', 'rdt1526lv.1.0', 'rdt1526lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.67392, (-132.84), 49.45079, (46.934), 49.43921, (46.988), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1527-rdt1527lv),1,3,3,rdt1527lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1527.3', 'rdt1527lv.1.0', 'rdt1527lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5005668, (93.688), 14.56712, (-87.205), 14.56322, (-87.174), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1528-rdt1528lv),1,3,3,rdt1528lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1528.3', 'rdt1528lv.1.0', 'rdt1528lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3751424, (92.456), 10.99857, (-88.255), 10.99557, (-88.23), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1529-rdt1529lv),1,3,3,rdt1529lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1529.3', 'rdt1529lv.1.0', 'rdt1529lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1173161, (92.042), 3.264994, (-90.357), 3.264625, (-90.349), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1530-rdt1530lv),1,3,3,rdt1530lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1530.3', 'rdt1530lv.1.0', 'rdt1530lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1173035, (92.04), 3.264621, (-90.36), 3.264253, (-90.351), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1531-rdt1531lv),1,3,3,rdt1531lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1531.2', 'rdt1531lv.1.0', 'rdt1531lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09993935, (-149.43), 2.748268, (27.59), 2.747988, (27.597), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1532-rdt1532lv),1,3,3,rdt1532lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1532.1', 'rdt1532lv.1.0', 'rdt1532lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.466451, (-25.684), 13.54191, (153.39), 13.53858, (153.42), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1533-rdt1533lv),1,3,3,rdt1533lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1533.2', 'rdt1533lv.1.0', 'rdt1533lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1000661, (-149.52), 2.752464, (27.515), 2.752182, (27.522), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1538-rdt1538lv),1,3,3,rdt1538lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1538.1', 'rdt1538lv.1.0', 'rdt1538lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.436985, (-6.5857), 12.6098, (173.15), 12.60882, (173.18), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1540-rdt1540lv),1,3,3,rdt1540lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1540.3', 'rdt1540lv.1.0', 'rdt1540lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3255514, (93.522), 9.508588, (-87.259), 9.50637, (-87.236), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1541-rdt1541lv),1,3,3,rdt1541lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1541.2', 'rdt1541lv.1.0', 'rdt1541lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7843949, (-148.03), 23.0935, (31.37), 23.08353, (31.418), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1542-rdt1542lv),1,3,3,rdt1542lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1542.1', 'rdt1542lv.1.0', 'rdt1542lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.394517, (-5.383), 41.33983, (174.52), 41.33302, (174.61), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1543-rdt1543lv),1,3,3,rdt1543lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1543.3', 'rdt1543lv.1.0', 'rdt1543lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.846999, (92.07), 54.72764, (-88.333), 54.70072, (-88.278), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1544-rdt1544lv),1,3,3,rdt1544lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1544.1', 'rdt1544lv.1.0', 'rdt1544lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3273123, (-26.671), 9.562467, (152.56), 9.560239, (152.58), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1545-rdt1545lv),1,3,3,rdt1545lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1545.1', 'rdt1545lv.1.0', 'rdt1545lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1907418, (-29.687), 5.472971, (148.84), 5.472053, (148.85), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1546-rdt1546lv),1,3,3,rdt1546lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1546.2', 'rdt1546lv.1.0', 'rdt1546lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1724008, (-147.35), 4.916917, (31.135), 4.91619, (31.148), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1547-rdt1547lv),1,3,3,rdt1547lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1547.1', 'rdt1547lv.1.0', 'rdt1547lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4170422, (-4.8283), 12.22498, (175.06), 12.22381, (175.09), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1548-rdt1548lv),1,3,3,rdt1548lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1548.2', 'rdt1548lv.1.0', 'rdt1548lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7374839, (-148.36), 21.68808, (31.006), 21.67918, (31.051), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1549-rdt1549lv),1,3,3,rdt1549lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1549.3', 'rdt1549lv.1.0', 'rdt1549lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1905237, (90.299), 5.466377, (-91.175), 5.465464, (-91.162), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1550-rdt1550lv),1,3,3,rdt1550lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1550.3', 'rdt1550lv.1.0', 'rdt1550lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.033722, (107.54), 60.25449, (-72.645), 60.23895, (-72.578), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1551-rdt1551lv),1,3,3,rdt1551lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1551.3', 'rdt1551lv.1.0', 'rdt1551lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3395092, (89.899), 9.754625, (-91.547), 9.752645, (-91.526), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1552-rdt1552lv),1,3,3,rdt1552lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1552.3', 'rdt1552lv.1.0', 'rdt1552lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1379697, (92.316), 3.885361, (-89.613), 3.884872, (-89.603), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1553-rdt1553lv),1,3,3,rdt1553lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1553.3', 'rdt1553lv.1.0', 'rdt1553lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1084038, (93.408), 2.996245, (-88.998), 2.995935, (-88.99), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1554-rdt1554lv),1,3,3,rdt1554lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1554.3', 'rdt1554lv.1.0', 'rdt1554lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1379706, (92.316), 3.885392, (-89.613), 3.884903, (-89.603), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1555-rdt1555lv),1,3,3,rdt1555lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1555.3', 'rdt1555lv.1.0', 'rdt1555lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9819858, (92.058), 29.02495, (-88.419), 29.0095, (-88.36), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1556-rdt1556lv),1,3,3,rdt1556lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1556.3', 'rdt1556lv.1.0', 'rdt1556lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.040717, (107.74), 30.73729, (-72.482), 30.72915, (-72.413), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1557-rdt1557lv),1,3,3,rdt1557lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1557.2', 'rdt1557lv.1.0', 'rdt1557lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4673712, (-124.34), 13.52345, (55.508), 13.52266, (55.54), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1558-rdt1558lv),1,3,3,rdt1558lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1558.2', 'rdt1558lv.1.0', 'rdt1558lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.264328, (-147.73), 37.24132, (31.71), 37.22859, (31.748), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1559-rdt1559lv),1,3,3,rdt1559lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1559.2', 'rdt1559lv.1.0', 'rdt1559lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09923833, (-146.57), 2.721471, (30.778), 2.721206, (30.785), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1560-rdt1560lv),1,3,3,rdt1560lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1560.2', 'rdt1560lv.1.0', 'rdt1560lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4177701, (-124.93), 12.24738, (54.959), 12.2462, (54.991), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1561-rdt1561lv),1,3,3,rdt1561lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1561.3', 'rdt1561lv.1.0', 'rdt1561lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3818866, (91.785), 11.2044, (-88.905), 11.20125, (-88.879), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1562-rdt1562lv),1,3,3,rdt1562lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1562.2', 'rdt1562lv.1.0', 'rdt1562lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7000898, (-148.84), 20.56837, (30.486), 20.56025, (30.529), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1563-rdt1563lv),1,3,3,rdt1563lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1563.2', 'rdt1563lv.1.0', 'rdt1563lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4678619, (-124.35), 13.53816, (55.499), 13.53736, (55.531), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1564-rdt1564lv),1,3,3,rdt1564lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1564.1', 'rdt1564lv.1.0', 'rdt1564lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3817883, (-28.196), 11.2015, (151.11), 11.19836, (151.14), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1575-rdt1575lv),1,3,3,rdt1575lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1575.1', 'rdt1575lv.1.0', 'rdt1575lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6859915, (-18.43), 20.1093, (161.13), 20.10417, (161.17), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1576-rdt1576lv),1,3,3,rdt1576lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1576.2', 'rdt1576lv.1.0', 'rdt1576lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1190912, (-148.84), 3.322824, (28.842), 3.322439, (28.85), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1577-rdt1577lv),1,3,3,rdt1577lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1577.1', 'rdt1577lv.1.0', 'rdt1577lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6174049, (-10.785), 18.03434, (168.93), 18.03175, (168.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1578-rdt1578lv),1,3,3,rdt1578lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1578.1', 'rdt1578lv.1.0', 'rdt1578lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3110387, (-24.87), 8.880059, (153.82), 8.878649, (153.84), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1579-rdt1579lv),3,2,2,rdt1579lv,wye ,0.48,150,1,1.0784,-1,0,"['rdt1579', 'rdt1579lv']","['wye', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.8427139, (-5.7087), 20.95617, (174.09), 0.8426777, (-125.62), 20.9549, (54.176), 0.8430677, (114.28), 20.96565, (-65.927), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1580-rdt1580lv),1,3,3,rdt1580lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1580.1', 'rdt1580lv.1.0', 'rdt1580lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8051728, (-10.391), 23.66759, (169.39), 23.6635, (169.44), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1581-rdt1581lv),1,3,3,rdt1581lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1581.3', 'rdt1581lv.1.0', 'rdt1581lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3300844, (92.838), 9.64816, (-87.922), 9.645869, (-87.899), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1582-rdt1582lv),1,3,3,rdt1582lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1582.1', 'rdt1582lv.1.0', 'rdt1582lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.117719, (-15.457), 33.05709, (164.29), 33.04586, (164.37), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1583-rdt1583lv),1,3,3,rdt1583lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1583.3', 'rdt1583lv.1.0', 'rdt1583lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.292668, (116.53), 38.28631, (-63.539), 38.28274, (-63.452), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1584-rdt1584lv),1,3,3,rdt1584lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1584.3', 'rdt1584lv.1.0', 'rdt1584lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08023802, (94.455), 2.150296, (-88.725), 2.150123, (-88.719), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1585-rdt1585lv),1,3,3,rdt1585lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1585.2', 'rdt1585lv.1.0', 'rdt1585lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.397465, (-138.43), 71.19763, (41.345), 71.16657, (41.421), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1586-rdt1586lv),1,3,3,rdt1586lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1586.3', 'rdt1586lv.1.0', 'rdt1586lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.471157, (114.26), 43.64412, (-65.842), 43.63628, (-65.744), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1587-rdt1587lv),1,3,3,rdt1587lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1587.1', 'rdt1587lv.1.0', 'rdt1587lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8487975, (-29.213), 25.03377, (150.23), 25.02174, (150.28), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1588-rdt1588lv),1,3,3,rdt1588lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1588.1', 'rdt1588lv.1.0', 'rdt1588lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5853697, (-11.147), 17.07343, (168.54), 17.07093, (168.58), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1589-rdt1589lv),1,3,3,rdt1589lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1589.1', 'rdt1589lv.1.0', 'rdt1589lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3038959, (-29.308), 8.683593, (149.12), 8.682013, (149.14), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1590-rdt1590lv),1,3,3,rdt1590lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1590.1', 'rdt1590lv.1.0', 'rdt1590lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3079847, (-26.255), 8.982868, (152.95), 8.98086, (152.97), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1591-rdt1591lv),1,3,3,rdt1591lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1591.1', 'rdt1591lv.1.0', 'rdt1591lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3280287, (-28.184), 9.588747, (151.02), 9.586385, (151.04), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1592-rdt1592lv),1,3,3,rdt1592lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1592.1', 'rdt1592lv.1.0', 'rdt1592lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3298536, (-27.077), 9.640887, (152.16), 9.638609, (152.18), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1593-rdt1593lv),1,3,3,rdt1593lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1593.1', 'rdt1593lv.1.0', 'rdt1593lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.291828, (-3.4072), 38.26054, (176.52), 38.25697, (176.61), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1594-rdt1594lv),1,3,3,rdt1594lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1594.3', 'rdt1594lv.1.0', 'rdt1594lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1409555, (89.211), 3.983218, (-92.848), 3.982677, (-92.838), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1595-rdt1595lv),1,3,3,rdt1595lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1595.3', 'rdt1595lv.1.0', 'rdt1595lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6319166, (89.869), 18.52889, (-90.898), 18.52197, (-90.859), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1596-rdt1596lv),1,3,3,rdt1596lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1596.1', 'rdt1596lv.1.0', 'rdt1596lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4702111, (-12.627), 13.62083, (166.93), 13.61906, (166.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1597-rdt1597lv),1,3,3,rdt1597lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1597.1', 'rdt1597lv.1.0', 'rdt1597lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08918141, (-29.203), 2.427066, (147.57), 2.426841, (147.58), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1598-rdt1598lv),1,3,3,rdt1598lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1598.2', 'rdt1598lv.1.0', 'rdt1598lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.493906, (-148.6), 44.13829, (30.904), 44.12001, (30.949), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1599-rdt1599lv),1,3,3,rdt1599lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1599.2', 'rdt1599lv.1.0', 'rdt1599lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1398228, (-148.21), 3.942717, (29.863), 3.942206, (29.873), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1600-rdt1600lv),1,3,3,rdt1600lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1600.3', 'rdt1600lv.1.0', 'rdt1600lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.0828548, (94.245), 2.228923, (-88.864), 2.228737, (-88.859), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1601-rdt1601lv),1,3,3,rdt1601lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1601.1', 'rdt1601lv.1.0', 'rdt1601lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9593218, (-22.541), 28.05822, (156.85), 28.05211, (156.88), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1602-rdt1602lv),1,3,3,rdt1602lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1602.1', 'rdt1602lv.1.0', 'rdt1602lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3817988, (-28.196), 11.20179, (151.11), 11.19866, (151.14), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1603-rdt1603lv),1,3,3,rdt1603lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1603.1', 'rdt1603lv.1.0', 'rdt1603lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1356934, (-30.493), 3.824328, (147.36), 3.823827, (147.37), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1604-rdt1604lv),1,3,3,rdt1604lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1604.1', 'rdt1604lv.1.0', 'rdt1604lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5263117, (-26.821), 15.0919, (151.86), 15.08981, (151.88), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1605-rdt1605lv),1,3,3,rdt1605lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1605.2', 'rdt1605lv.1.0', 'rdt1605lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1727147, (-147.43), 4.926803, (31.052), 4.926072, (31.064), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1606-rdt1606lv),1,3,3,rdt1606lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1606.1', 'rdt1606lv.1.0', 'rdt1606lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6995645, (-25.796), 20.54016, (153.6), 20.53286, (153.64), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1607-rdt1607lv),1,3,3,rdt1607lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1607.2', 'rdt1607lv.1.0', 'rdt1607lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2317931, (-132.25), 6.465689, (46.852), 6.465214, (46.868), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1608-rdt1608lv),1,3,3,rdt1608lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1608.2', 'rdt1608lv.1.0', 'rdt1608lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1187551, (-148.65), 3.311694, (29.016), 3.311312, (29.025), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1609-rdt1609lv),1,3,3,rdt1609lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1609.3', 'rdt1609lv.1.0', 'rdt1609lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8409638, (93.041), 24.53269, (-87.777), 24.52719, (-87.751), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1610-rdt1610lv),1,3,3,rdt1610lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1610.1', 'rdt1610lv.1.0', 'rdt1610lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4683309, (-4.4268), 13.5528, (175.42), 13.552, (175.46), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1611-rdt1611lv),1,3,3,rdt1611lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1611.2', 'rdt1611lv.1.0', 'rdt1611lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3269715, (-148.01), 9.556292, (31.187), 9.553952, (31.21), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1612-rdt1612lv),1,3,3,rdt1612lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1612.2', 'rdt1612lv.1.0', 'rdt1612lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4544366, (-124.56), 13.13591, (55.279), 13.13513, (55.311), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1613-rdt1613lv),1,3,3,rdt1613lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1613.1', 'rdt1613lv.1.0', 'rdt1613lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3290477, (-26.95), 9.61609, (152.28), 9.613828, (152.31), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1614-rdt1614lv),1,3,3,rdt1614lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1614.2', 'rdt1614lv.1.0', 'rdt1614lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.446472, (-138.73), 42.65852, (40.923), 42.64678, (40.97), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1615-rdt1615lv),1,3,3,rdt1615lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1615.2', 'rdt1615lv.1.0', 'rdt1615lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1383188, (-147.75), 3.8964, (30.328), 3.895905, (30.338), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1616-rdt1616lv),1,3,3,rdt1616lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1616.1', 'rdt1616lv.1.0', 'rdt1616lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4683423, (-4.4487), 13.5534, (175.4), 13.5526, (175.44), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1617-rdt1617lv),1,3,3,rdt1617lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1617.1', 'rdt1617lv.1.0', 'rdt1617lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.191181, (-29.878), 5.487004, (148.66), 5.486083, (148.67), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1618-rdt1618lv),1,3,3,rdt1618lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1618.2', 'rdt1618lv.1.0', 'rdt1618lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1381748, (-147.71), 3.891834, (30.363), 3.891341, (30.373), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1619-rdt1619lv),1,3,3,rdt1619lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1619.3', 'rdt1619lv.1.0', 'rdt1619lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.1771327, (93.533), 4.869857, (-89.012), 4.86941, (-89.001), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1620-rdt1620lv),1,3,3,rdt1620lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1620.1', 'rdt1620lv.1.0', 'rdt1620lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3288109, (-26.994), 9.609176, (152.24), 9.606903, (152.26), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1621-rdt1621lv),1,3,3,rdt1621lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1621.3', 'rdt1621lv.1.0', 'rdt1621lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4356518, (94.982), 12.61835, (-85.958), 12.61555, (-85.93), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1622-rdt1622lv),1,3,3,rdt1622lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1622.3', 'rdt1622lv.1.0', 'rdt1622lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1500105, (93.148), 4.244685, (-88.561), 4.244124, (-88.55), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1623-rdt1623lv),1,3,3,rdt1623lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1623.3', 'rdt1623lv.1.0', 'rdt1623lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09936222, (93.304), 2.725676, (-89.338), 2.725411, (-89.331), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1624-rdt1624lv),1,3,3,rdt1624lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1624.1', 'rdt1624lv.1.0', 'rdt1624lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3491455, (-10.084), 9.983545, (169.45), 9.982688, (169.47), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
