,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt1625-rdt1625lv),1,3,3,rdt1625lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1625.3', 'rdt1625lv.1.0', 'rdt1625lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3292755, (92.99), 9.623146, (-87.774), 9.620873, (-87.751), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1626-rdt1626lv),1,3,3,rdt1626lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1626.3', 'rdt1626lv.1.0', 'rdt1626lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3276351, (91.888), 9.576559, (-88.909), 9.574199, (-88.886), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1627-rdt1627lv),1,3,3,rdt1627lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1627.2', 'rdt1627lv.1.0', 'rdt1627lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1382808, (-147.74), 3.895154, (30.344), 3.894659, (30.354), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1628-rdt1628lv),1,3,3,rdt1628lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1628.3', 'rdt1628lv.1.0', 'rdt1628lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4391783, (94.091), 12.72776, (-86.87), 12.72484, (-86.841), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1629-rdt1629lv),1,3,3,rdt1629lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1629.2', 'rdt1629lv.1.0', 'rdt1629lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3829545, (-148.25), 11.23691, (31.062), 11.23372, (31.089), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1630-rdt1630lv),1,3,3,rdt1630lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1630.3', 'rdt1630lv.1.0', 'rdt1630lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09153976, (90.093), 2.499492, (-93.111), 2.499256, (-93.105), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1631-rdt1631lv),1,3,3,rdt1631lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1631.3', 'rdt1631lv.1.0', 'rdt1631lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4711299, (91.931), 13.69505, (-89.035), 13.69142, (-89.005), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1632-rdt1632lv),1,3,3,rdt1632lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1632.2', 'rdt1632lv.1.0', 'rdt1632lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8668258, (-148.95), 25.57356, (30.502), 25.56095, (30.554), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1633-rdt1633lv),1,3,3,rdt1633lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1633.3', 'rdt1633lv.1.0', 'rdt1633lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1241828, (89.456), 3.479516, (-92.892), 3.479087, (-92.884), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1634-rdt1634lv),1,3,3,rdt1634lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1634.2', 'rdt1634lv.1.0', 'rdt1634lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2062923, (-149.35), 5.939076, (29.32), 5.938022, (29.335), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1635-rdt1635lv),1,3,3,rdt1635lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1635.3', 'rdt1635lv.1.0', 'rdt1635lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3472658, (93.951), 9.970732, (-87.278), 9.968894, (-87.255), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1636-rdt1636lv),1,3,3,rdt1636lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1636.3', 'rdt1636lv.1.0', 'rdt1636lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08921339, (90.82), 2.427884, (-92.403), 2.427659, (-92.397), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1637-rdt1637lv),1,3,3,rdt1637lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1637.3', 'rdt1637lv.1.0', 'rdt1637lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9038514, (116.48), 26.61955, (-63.602), 26.61748, (-63.54), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1638-rdt1638lv),1,3,3,rdt1638lv.0.2,wye ,0.12,25,1,0.832101,-1,0,"['rdt1638.3', 'rdt1638lv.1.0', 'rdt1638lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,27.5,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2508318, (93.703), 6.884747, (-88.871), 6.884069, (-88.864), ",shell,0.004073966,1,['1100'],3.8194,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1639-rdt1639lv),1,3,3,rdt1639lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1639.3', 'rdt1639lv.1.0', 'rdt1639lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3576593, (96.237), 10.2741, (-84.853), 10.27231, (-84.829), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1640-rdt1640lv),1,3,3,rdt1640lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1640.2', 'rdt1640lv.1.0', 'rdt1640lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1382763, (-147.75), 3.895095, (30.328), 3.894601, (30.338), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1641-rdt1641lv),1,3,3,rdt1641lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1641.2', 'rdt1641lv.1.0', 'rdt1641lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3825123, (-148.29), 11.22375, (31.026), 11.22059, (31.053), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1642-rdt1642lv),1,3,3,rdt1642lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1642.3', 'rdt1642lv.1.0', 'rdt1642lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3278294, (91.845), 9.582581, (-88.951), 9.58022, (-88.928), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1643-rdt1643lv),1,3,3,rdt1643lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1643.3', 'rdt1643lv.1.0', 'rdt1643lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4704479, (104.88), 13.63284, (-75.653), 13.63075, (-75.621), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1644-rdt1644lv),1,3,3,rdt1644lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1644.3', 'rdt1644lv.1.0', 'rdt1644lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6375883, (93.395), 18.68397, (-87.286), 18.67762, (-87.246), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1645-rdt1645lv),1,3,3,rdt1645lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1645.3', 'rdt1645lv.1.0', 'rdt1645lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2439208, (91.737), 6.880001, (-90.181), 6.879046, (-90.165), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1646-rdt1646lv),1,3,3,rdt1646lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1646.3', 'rdt1646lv.1.0', 'rdt1646lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08010538, (94.617), 2.145618, (-88.575), 2.145444, (-88.57), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1647-rdt1647lv),1,3,3,rdt1647lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1647.3', 'rdt1647lv.1.0', 'rdt1647lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1516831, (93.114), 4.295023, (-88.573), 4.294451, (-88.562), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1648-rdt1648lv),1,3,3,rdt1648lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1648.3', 'rdt1648lv.1.0', 'rdt1648lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6400922, (108.79), 18.71494, (-71.507), 18.71188, (-71.463), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1649-rdt1649lv),1,3,3,rdt1649lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1649.2', 'rdt1649lv.1.0', 'rdt1649lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.06380937, (-145.62), 1.658271, (30.207), 1.658161, (30.21), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1650-rdt1650lv),1,3,3,rdt1650lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1650.1', 'rdt1650lv.1.0', 'rdt1650lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5451551, (-27.639), 15.91459, (151.54), 15.90979, (151.57), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1651-rdt1651lv),1,3,3,rdt1651lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1651.1', 'rdt1651lv.1.0', 'rdt1651lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1732694, (-27.597), 4.944227, (150.9), 4.943489, (150.91), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1652-rdt1652lv),1,3,3,rdt1652lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1652.1', 'rdt1652lv.1.0', 'rdt1652lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6936833, (-3.3729), 20.31408, (176.54), 20.31279, (176.59), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1653-rdt1653lv),1,3,3,rdt1653lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1653.1', 'rdt1653lv.1.0', 'rdt1653lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.0892213, (-29.191), 2.428227, (147.59), 2.428002, (147.59), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1654-rdt1654lv),1,3,3,rdt1654lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1654.1', 'rdt1654lv.1.0', 'rdt1654lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.157005, (-28.375), 34.02596, (151), 34.01503, (151.04), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1655-rdt1655lv),1,3,3,rdt1655lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1655.1', 'rdt1655lv.1.0', 'rdt1655lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5572087, (-27.231), 16.27461, (151.98), 16.26963, (152.01), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1656-rdt1656lv),1,3,3,rdt1656lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1656.1', 'rdt1656lv.1.0', 'rdt1656lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2656939, (-26.912), 7.527462, (151.41), 7.526367, (151.43), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1657-rdt1657lv),1,3,3,rdt1657lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1657.2', 'rdt1657lv.1.0', 'rdt1657lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.572395, (-148.06), 16.73364, (31.143), 16.72834, (31.179), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1658-rdt1658lv),1,3,3,rdt1658lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1658.2', 'rdt1658lv.1.0', 'rdt1658lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2100459, (-148), 6.048374, (30.744), 6.047315, (30.759), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1659-rdt1659lv),1,3,3,rdt1659lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1659.2', 'rdt1659lv.1.0', 'rdt1659lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4621189, (-146.86), 13.41985, (32.188), 13.41651, (32.217), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1660-rdt1660lv),1,3,3,rdt1660lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1660.2', 'rdt1660lv.1.0', 'rdt1660lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4614848, (-142.5), 13.38469, (36.702), 13.38179, (36.732), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1661-rdt1661lv),1,3,3,rdt1661lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1661.2', 'rdt1661lv.1.0', 'rdt1661lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5315421, (-148.25), 15.50865, (30.885), 15.50394, (30.918), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1662-rdt1662lv),1,3,3,rdt1662lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1662.2', 'rdt1662lv.1.0', 'rdt1662lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8369214, (-139.87), 24.64202, (39.73), 24.63371, (39.784), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1663-rdt1663lv),1,3,3,rdt1663lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1663.3', 'rdt1663lv.1.0', 'rdt1663lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3833592, (91.712), 11.2491, (-88.973), 11.24589, (-88.947), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1664-rdt1664lv),1,3,3,rdt1664lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1664.3', 'rdt1664lv.1.0', 'rdt1664lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2883584, (89.586), 8.403813, (-91.389), 8.401831, (-91.369), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1665-rdt1665lv),1,3,3,rdt1665lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1665.2', 'rdt1665lv.1.0', 'rdt1665lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.418358, (-125.02), 12.26567, (54.866), 12.26449, (54.898), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1666-rdt1666lv),1,3,3,rdt1666lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1666.2', 'rdt1666lv.1.0', 'rdt1666lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1664029, (-147.42), 4.737826, (31.014), 4.737138, (31.026), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1667-rdt1667lv),1,3,3,rdt1667lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1667.2', 'rdt1667lv.1.0', 'rdt1667lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1880525, (-147.4), 5.387162, (31.228), 5.386308, (31.242), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1668-rdt1668lv),1,3,3,rdt1668lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1668.2', 'rdt1668lv.1.0', 'rdt1668lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.373159, (-124.97), 40.70219, (54.939), 40.69545, (55.03), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1669-rdt1669lv),1,3,3,rdt1669lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1669.2', 'rdt1669lv.1.0', 'rdt1669lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5776621, (-122.88), 16.83273, (57.043), 16.83183, (57.083), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1670-rdt1670lv),1,3,3,rdt1670lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1670.2', 'rdt1670lv.1.0', 'rdt1670lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08010493, (-145.35), 2.14555, (31.462), 2.145375, (31.467), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1671-rdt1671lv),1,3,3,rdt1671lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1671.3', 'rdt1671lv.1.0', 'rdt1671lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6484904, (91.142), 19.02048, (-89.58), 19.01339, (-89.54), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1672-rdt1672lv),1,3,3,rdt1672lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1672.3', 'rdt1672lv.1.0', 'rdt1672lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09944515, (93.283), 2.728301, (-89.355), 2.728035, (-89.348), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1673-rdt1673lv),1,3,3,rdt1673lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1673.1', 'rdt1673lv.1.0', 'rdt1673lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.926592, (-25.162), 57.10182, (154.49), 57.07511, (154.55), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1674-rdt1674lv),1,3,3,rdt1674lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1674.3', 'rdt1674lv.1.0', 'rdt1674lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5919413, (90.609), 17.3258, (-90.193), 17.31988, (-90.157), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1675-rdt1675lv),1,3,3,rdt1675lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1675.1', 'rdt1675lv.1.0', 'rdt1675lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3611009, (-26.836), 10.38911, (151.95), 10.38707, (151.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1676-rdt1676lv),1,3,3,rdt1676lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1676.1', 'rdt1676lv.1.0', 'rdt1676lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.659723, (-27.725), 19.35291, (151.59), 19.34597, (151.63), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1677-rdt1677lv),1,3,3,rdt1677lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1677.1', 'rdt1677lv.1.0', 'rdt1677lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4717557, (-26.309), 13.70691, (152.78), 13.70349, (152.81), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1678-rdt1678lv),1,3,3,rdt1678lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1678.2', 'rdt1678lv.1.0', 'rdt1678lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3298713, (-146.94), 9.640924, (32.299), 9.638652, (32.322), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1679-rdt1679lv),1,3,3,rdt1679lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1679.2', 'rdt1679lv.1.0', 'rdt1679lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.137643, (-137.55), 3.856163, (41.219), 3.855775, (41.229), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1680-rdt1680lv),1,3,3,rdt1680lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1680.2', 'rdt1680lv.1.0', 'rdt1680lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.505421, (-132.1), 14.88397, (47.669), 14.88117, (47.707), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1681-rdt1681lv),1,3,3,rdt1681lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1681.1', 'rdt1681lv.1.0', 'rdt1681lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6145088, (-18.736), 17.96522, (160.76), 17.96097, (160.8), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1682-rdt1682lv),1,3,3,rdt1682lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1682.2', 'rdt1682lv.1.0', 'rdt1682lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2565419, (-145.44), 7.247761, (32.92), 7.246785, (32.937), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1683-rdt1683lv),1,3,3,rdt1683lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1683.2', 'rdt1683lv.1.0', 'rdt1683lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1191699, (-148.83), 3.32521, (28.845), 3.324823, (28.854), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1684-rdt1684lv),1,3,3,rdt1684lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1684.1', 'rdt1684lv.1.0', 'rdt1684lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1882481, (-27.589), 5.393739, (151.04), 5.392888, (151.05), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1685-rdt1685lv),1,3,3,rdt1685lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1685.2', 'rdt1685lv.1.0', 'rdt1685lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.771816, (-148.65), 22.72151, (30.747), 22.71157, (30.794), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1686-rdt1686lv),1,3,3,rdt1686lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1686.2', 'rdt1686lv.1.0', 'rdt1686lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6985783, (-148.55), 20.5231, (30.792), 20.51501, (30.835), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1687-rdt1687lv),1,3,3,rdt1687lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1687.2', 'rdt1687lv.1.0', 'rdt1687lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7847903, (-155.86), 23.14511, (23.418), 23.13273, (23.463), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1688-rdt1688lv),1,3,3,rdt1688lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1688.2', 'rdt1688lv.1.0', 'rdt1688lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3607071, (-146.74), 10.56624, (32.573), 10.56352, (32.598), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1689-rdt1689lv),1,3,3,rdt1689lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1689.2', 'rdt1689lv.1.0', 'rdt1689lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3301584, (-147.06), 9.650293, (32.184), 9.647998, (32.207), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1690-rdt1690lv),1,3,3,rdt1690lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1690.2', 'rdt1690lv.1.0', 'rdt1690lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3285416, (-148.15), 9.604362, (31.056), 9.601979, (31.079), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1691-rdt1691lv),1,3,3,rdt1691lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1691.2', 'rdt1691lv.1.0', 'rdt1691lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1918111, (-149.96), 5.506634, (28.583), 5.5057, (28.597), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1692-rdt1692lv),1,3,3,rdt1692lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1692.2', 'rdt1692lv.1.0', 'rdt1692lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3176687, (-149.17), 9.280573, (29.987), 9.278275, (30.009), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1693-rdt1693lv),1,3,3,rdt1693lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1693.2', 'rdt1693lv.1.0', 'rdt1693lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09962187, (-146.78), 2.734218, (30.591), 2.73395, (30.598), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1694-rdt1694lv),1,3,3,rdt1694lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1694.2', 'rdt1694lv.1.0', 'rdt1694lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1503992, (-146.93), 4.2571, (31.369), 4.256534, (31.38), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1695-rdt1695lv),1,3,3,rdt1695lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1695.3', 'rdt1695lv.1.0', 'rdt1695lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2311708, (89.195), 6.689363, (-92.032), 6.688033, (-92.016), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1696-rdt1696lv),1,3,3,rdt1696lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1696.1', 'rdt1696lv.1.0', 'rdt1696lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1649764, (-29.194), 4.69962, (149.15), 4.698924, (149.16), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1697-rdt1697lv),1,3,3,rdt1697lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1697.1', 'rdt1697lv.1.0', 'rdt1697lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3302592, (-27.128), 9.653317, (152.11), 9.651034, (152.14), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1698-rdt1698lv),1,3,3,rdt1698lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1698.3', 'rdt1698lv.1.0', 'rdt1698lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3840181, (91.545), 11.26961, (-89.138), 11.26639, (-89.112), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1699-rdt1699lv),1,3,3,rdt1699lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1699.3', 'rdt1699lv.1.0', 'rdt1699lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3142036, (94.107), 9.168835, (-86.656), 9.166783, (-86.634), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1700-rdt1700lv),1,3,3,rdt1700lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1700.1', 'rdt1700lv.1.0', 'rdt1700lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9272726, (-27.649), 27.3826, (151.86), 27.369, (151.92), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1701-rdt1701lv),1,3,3,rdt1701lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1701.1', 'rdt1701lv.1.0', 'rdt1701lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1213043, (-28.673), 3.388658, (149.07), 3.388262, (149.08), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1702-rdt1702lv),1,3,3,rdt1702lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1702.3', 'rdt1702lv.1.0', 'rdt1702lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7699567, (83.837), 22.70111, (-96.904), 22.68918, (-96.86), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1703-rdt1703lv),1,3,3,rdt1703lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1703.3', 'rdt1703lv.1.0', 'rdt1703lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2973756, (102.71), 8.446333, (-78.24), 8.445338, (-78.22), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1704-rdt1704lv),1,3,3,rdt1704lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1704.3', 'rdt1704lv.1.0', 'rdt1704lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3287144, (91.747), 9.609665, (-89.045), 9.607278, (-89.022), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1705-rdt1705lv),1,3,3,rdt1705lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1705.3', 'rdt1705lv.1.0', 'rdt1705lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1883939, (92.394), 5.398204, (-88.974), 5.397349, (-88.96), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1706-rdt1706lv),1,3,3,rdt1706lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1706.3', 'rdt1706lv.1.0', 'rdt1706lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3837562, (91.531), 11.26179, (-89.153), 11.25859, (-89.127), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1707-rdt1707lv),1,3,3,rdt1707lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1707.1', 'rdt1707lv.1.0', 'rdt1707lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3836064, (-28.444), 11.25718, (150.87), 11.254, (150.9), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1708-rdt1708lv),1,3,3,rdt1708lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1708.1', 'rdt1708lv.1.0', 'rdt1708lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7612501, (-27.962), 22.40108, (151.44), 22.39184, (151.49), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1709-rdt1709lv),1,3,3,rdt1709lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1709.2', 'rdt1709lv.1.0', 'rdt1709lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.693063, (-129.99), 50.29903, (49.874), 50.28127, (49.982), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1710-rdt1710lv),1,3,3,rdt1710lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1710.1', 'rdt1710lv.1.0', 'rdt1710lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3501953, (-10.228), 10.01634, (169.3), 10.01547, (169.33), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1711-rdt1711lv),1,3,3,rdt1711lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1711.1', 'rdt1711lv.1.0', 'rdt1711lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3790496, (-26.429), 10.92635, (152.44), 10.92411, (152.46), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1712-rdt1712lv),1,3,3,rdt1712lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1712.3', 'rdt1712lv.1.0', 'rdt1712lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.607552, (90.377), 17.79579, (-90.406), 17.78953, (-90.368), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1713-rdt1713lv),1,3,3,rdt1713lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1713.1', 'rdt1713lv.1.0', 'rdt1713lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3217723, (-28.462), 9.395549, (150.71), 9.393303, (150.73), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1714-rdt1714lv),1,3,3,rdt1714lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1714.3', 'rdt1714lv.1.0', 'rdt1714lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4204871, (114.77), 12.33044, (-65.338), 12.32921, (-65.306), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1715-rdt1715lv),1,3,3,rdt1715lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1715.3', 'rdt1715lv.1.0', 'rdt1715lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3840328, (91.541), 11.27008, (-89.143), 11.26687, (-89.116), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1716-rdt1716lv),1,3,3,rdt1716lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1716.1', 'rdt1716lv.1.0', 'rdt1716lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.910972, (-15.086), 56.56534, (164.69), 56.54934, (164.75), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1717-rdt1717lv),1,3,3,rdt1717lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1717.1', 'rdt1717lv.1.0', 'rdt1717lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1111468, (-27.91), 3.07605, (149.64), 3.075725, (149.64), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1718-rdt1718lv),1,3,3,rdt1718lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1718.1', 'rdt1718lv.1.0', 'rdt1718lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6772215, (-21.161), 19.84312, (158.32), 19.83757, (158.36), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
