,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt1719-rdt1719lv),1,3,3,rdt1719lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1719.1', 'rdt1719lv.1.0', 'rdt1719lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3232599, (-27.375), 9.437567, (151.83), 9.435411, (151.86), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1720-rdt1720lv),1,3,3,rdt1720lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1720.1', 'rdt1720lv.1.0', 'rdt1720lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3284956, (-28.233), 9.603002, (150.97), 9.600626, (151), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1721-rdt1721lv),1,3,3,rdt1721lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1721.2', 'rdt1721lv.1.0', 'rdt1721lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5169151, (-146.93), 15.05319, (32.216), 15.04911, (32.248), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1722-rdt1722lv),1,3,3,rdt1722lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1722.1', 'rdt1722lv.1.0', 'rdt1722lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1168901, (-29.104), 3.25123, (148.48), 3.250869, (148.49), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1723-rdt1723lv),1,3,3,rdt1723lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1723.3', 'rdt1723lv.1.0', 'rdt1723lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.435321, (105.39), 42.28928, (-74.888), 42.28043, (-74.841), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1724-rdt1724lv),1,3,3,rdt1724lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1724.2', 'rdt1724lv.1.0', 'rdt1724lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09410062, (-150.21), 2.570943, (26.598), 2.570695, (26.605), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1725-rdt1725lv),1,3,3,rdt1725lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1725.2', 'rdt1725lv.1.0', 'rdt1725lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4113268, (-147.35), 11.88685, (31.559), 11.88426, (31.585), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1726-rdt1726lv),3,2,2,rdt1726lv,wye ,0.48,100,1,0.805475,-1,0,"['rdt1726', 'rdt1726lv']","['wye', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.1794755, (-9.4742), 3.901899, (168.91), 0.1793461, (-129.35), 3.896819, (49.032), 0.1793064, (110.7), 3.895878, (-70.918), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:rdt1727-rdt1727lv),1,3,3,rdt1727lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1727.1', 'rdt1727lv.1.0', 'rdt1727lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8063936, (-17.515), 23.70851, (162.12), 23.70193, (162.17), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1728-rdt1728lv),1,3,3,rdt1728lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1728.3', 'rdt1728lv.1.0', 'rdt1728lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1487568, (92.933), 4.201524, (-88.825), 4.200985, (-88.815), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1729-rdt1729lv),1,3,3,rdt1729lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1729.2', 'rdt1729lv.1.0', 'rdt1729lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3104777, (-149.36), 9.058554, (29.752), 9.056396, (29.774), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1730-rdt1730lv),1,3,3,rdt1730lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1730.3', 'rdt1730lv.1.0', 'rdt1730lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5427372, (92.107), 15.83216, (-88.738), 15.82754, (-88.704), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1731-rdt1731lv),1,3,3,rdt1731lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1731.3', 'rdt1731lv.1.0', 'rdt1731lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1348914, (102.3), 3.766964, (-78.982), 3.766596, (-78.972), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1732-rdt1732lv),1,3,3,rdt1732lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1732.3', 'rdt1732lv.1.0', 'rdt1732lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1356246, (92.03), 3.809882, (-89.971), 3.809416, (-89.961), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1733-rdt1733lv),1,3,3,rdt1733lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1733.3', 'rdt1733lv.1.0', 'rdt1733lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3825281, (75.825), 11.1116, (-105.98), 11.10823, (-105.96), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1734-rdt1734lv),1,3,3,rdt1734lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1734.2', 'rdt1734lv.1.0', 'rdt1734lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.805941, (-140.01), 23.70146, (39.565), 23.69393, (39.616), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1735-rdt1735lv),1,3,3,rdt1735lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1735.2', 'rdt1735lv.1.0', 'rdt1735lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1021825, (-145.61), 2.80145, (31.897), 2.80118, (31.905), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1736-rdt1736lv),1,3,3,rdt1736lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1736.2', 'rdt1736lv.1.0', 'rdt1736lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5888106, (-148.83), 16.96344, (29.912), 16.96071, (29.93), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1737-rdt1737lv),1,3,3,rdt1737lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1737.1', 'rdt1737lv.1.0', 'rdt1737lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1373098, (-28.553), 3.862067, (149.45), 3.861582, (149.46), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1744-rdt1744lv),3,2,2,rdt1744lv,wye ,0.48,150,1,1.0784,-1,0,"['rdt1744', 'rdt1744lv']","['wye', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.3121346, (-9.0021), 7.177895, (169.95), 0.3121683, (-128.9), 7.178395, (50.049), 0.312258, (110.99), 7.1813, (-70.05), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1797-rdt1797lv),1,3,3,rdt1797lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1797.3', 'rdt1797lv.1.0', 'rdt1797lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2853547, (90.49), 8.117444, (-91.228), 8.116119, (-91.21), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1798-rdt1798lv),1,3,3,rdt1798lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1798.3', 'rdt1798lv.1.0', 'rdt1798lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.138115, (89.133), 3.892077, (-93.017), 3.891566, (-93.008), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1799-rdt1799lv),1,3,3,rdt1799lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1799.2', 'rdt1799lv.1.0', 'rdt1799lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7407052, (-148.4), 21.51751, (30.613), 21.51317, (30.636), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1800-rdt1800lv),1,3,3,rdt1800lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1800.3', 'rdt1800lv.1.0', 'rdt1800lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.662392, (110.33), 49.37735, (-69.812), 49.36187, (-69.705), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1801-rdt1801lv),1,3,3,rdt1801lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1801.2', 'rdt1801lv.1.0', 'rdt1801lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.848703, (-137.82), 24.97826, (41.821), 24.97059, (41.875), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1802-rdt1802lv),1,3,3,rdt1802lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1802.2', 'rdt1802lv.1.0', 'rdt1802lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3212767, (-148.33), 9.380026, (30.838), 9.377779, (30.86), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1803-rdt1803lv),1,3,3,rdt1803lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1803.2', 'rdt1803lv.1.0', 'rdt1803lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2035244, (-150.92), 5.85384, (27.649), 5.852802, (27.663), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1804-rdt1804lv),1,3,3,rdt1804lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1804.1', 'rdt1804lv.1.0', 'rdt1804lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.465851, (-7.7186), 43.47694, (172.16), 43.46659, (172.26), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1805-rdt1805lv),1,3,3,rdt1805lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1805.1', 'rdt1805lv.1.0', 'rdt1805lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3756913, (-28.666), 11.01391, (150.62), 11.01089, (150.65), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1806-rdt1806lv),1,3,3,rdt1806lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1806.1', 'rdt1806lv.1.0', 'rdt1806lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1068554, (-27.006), 2.945144, (150.51), 2.944846, (150.52), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1807-rdt1807lv),1,3,3,rdt1807lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1807.2', 'rdt1807lv.1.0', 'rdt1807lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.409466, (-126.45), 41.78185, (53.442), 41.77416, (53.534), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1808-rdt1808lv),1,3,3,rdt1808lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1808.1', 'rdt1808lv.1.0', 'rdt1808lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1168758, (-29.102), 3.25078, (148.48), 3.250419, (148.49), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1809-rdt1809lv),1,3,3,rdt1809lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1809.2', 'rdt1809lv.1.0', 'rdt1809lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8772424, (-129.66), 25.81664, (50.148), 25.81224, (50.206), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1810-rdt1810lv),1,3,3,rdt1810lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1810.1', 'rdt1810lv.1.0', 'rdt1810lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5969112, (-6.9422), 17.40303, (172.87), 17.4014, (172.91), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1811-rdt1811lv),1,3,3,rdt1811lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1811.3', 'rdt1811lv.1.0', 'rdt1811lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3887342, (110.3), 11.15971, (-70.099), 11.15866, (-70.073), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1812-rdt1812lv),1,3,3,rdt1812lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1812.3', 'rdt1812lv.1.0', 'rdt1812lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8038599, (91.449), 23.41363, (-89.462), 23.40848, (-89.437), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1813-rdt1813lv),1,3,3,rdt1813lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1813.3', 'rdt1813lv.1.0', 'rdt1813lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2397477, (103.45), 6.703636, (-77.722), 6.703042, (-77.706), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1814-rdt1814lv),1,3,3,rdt1814lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1814.3', 'rdt1814lv.1.0', 'rdt1814lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.20267, (94.264), 5.621907, (-87.906), 5.62133, (-87.893), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1815-rdt1815lv),1,3,3,rdt1815lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1815.3', 'rdt1815lv.1.0', 'rdt1815lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4945383, (93.083), 14.38192, (-87.813), 14.37819, (-87.782), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1816-rdt1816lv),1,3,3,rdt1816lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1816.2', 'rdt1816lv.1.0', 'rdt1816lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1100292, (-146.25), 3.038178, (31.39), 3.037866, (31.398), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1817-rdt1817lv),1,3,3,rdt1817lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1817.2', 'rdt1817lv.1.0', 'rdt1817lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1167431, (-148.97), 3.246192, (28.602), 3.245828, (28.61), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1818-rdt1818lv),1,3,3,rdt1818lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1818.1', 'rdt1818lv.1.0', 'rdt1818lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.376038, (-28.649), 11.02428, (150.64), 11.02125, (150.66), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1819-rdt1819lv),1,3,3,rdt1819lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1819.1', 'rdt1819lv.1.0', 'rdt1819lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7209099, (-29.28), 21.18515, (150.06), 21.1766, (150.1), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1820-rdt1820lv),1,3,3,rdt1820lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1820.1', 'rdt1820lv.1.0', 'rdt1820lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6486946, (-29.447), 19.01867, (149.81), 19.01184, (149.85), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1821-rdt1821lv),1,3,3,rdt1821lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1821.1', 'rdt1821lv.1.0', 'rdt1821lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3494996, (-28.708), 10.03831, (149.94), 10.03636, (149.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1822-rdt1822lv),1,3,3,rdt1822lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1822.1', 'rdt1822lv.1.0', 'rdt1822lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.722905, (-21.248), 50.94949, (158.42), 50.93156, (158.48), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1823-rdt1823lv),1,3,3,rdt1823lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1823.3', 'rdt1823lv.1.0', 'rdt1823lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4439456, (93.121), 12.86373, (-87.877), 12.8607, (-87.849), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1824-rdt1824lv),1,3,3,rdt1824lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1824.2', 'rdt1824lv.1.0', 'rdt1824lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1632175, (-147.66), 4.636551, (30.708), 4.635899, (30.72), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1825-rdt1825lv),1,3,3,rdt1825lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1825.3', 'rdt1825lv.1.0', 'rdt1825lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.459832, (115.26), 13.2875, (-64.897), 13.28673, (-64.866), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1826-rdt1826lv),1,3,3,rdt1826lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1826.2', 'rdt1826lv.1.0', 'rdt1826lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1631254, (-147.67), 4.633804, (30.701), 4.633155, (30.713), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1827-rdt1827lv),1,3,3,rdt1827lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1827.3', 'rdt1827lv.1.0', 'rdt1827lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.497713, (111.85), 44.433, (-68.28), 44.42133, (-68.183), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1828-rdt1828lv),1,3,3,rdt1828lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1828.1', 'rdt1828lv.1.0', 'rdt1828lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.202475, (-29.739), 5.819528, (148.88), 5.818533, (148.89), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1829-rdt1829lv),1,3,3,rdt1829lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1829.2', 'rdt1829lv.1.0', 'rdt1829lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1472288, (-147.07), 4.1556, (31.148), 4.155066, (31.158), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1830-rdt1830lv),1,3,3,rdt1830lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1830.2', 'rdt1830lv.1.0', 'rdt1830lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4106721, (-125.33), 12.02877, (54.551), 12.0276, (54.582), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1831-rdt1831lv),1,3,3,rdt1831lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1831.2', 'rdt1831lv.1.0', 'rdt1831lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09933419, (-150.35), 2.72811, (26.637), 2.727833, (26.643), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1832-rdt1832lv),3,2,2,rdt1832lv,wye ,0.48,100,1,0.805475,-1,0,"['rdt1832', 'rdt1832lv']","['wye', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.2537222, (-5.3004), 5.823181, (174.16), 0.2535116, (-125.19), 5.816315, (54.278), 0.253463, (114.83), 5.815068, (-65.699), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:rdt1833-rdt1833lv),1,3,3,rdt1833lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1833.2', 'rdt1833lv.1.0', 'rdt1833lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3225337, (-147.25), 9.415135, (31.955), 9.412983, (31.977), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1834-rdt1834lv),1,3,3,rdt1834lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1834.2', 'rdt1834lv.1.0', 'rdt1834lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08228732, (-148.14), 2.211559, (28.393), 2.211373, (28.399), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1835-rdt1835lv),1,3,3,rdt1835lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1835.2', 'rdt1835lv.1.0', 'rdt1835lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.07875498, (-145.51), 2.099186, (31.166), 2.099021, (31.172), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1836-rdt1836lv),1,3,3,rdt1836lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1836.2', 'rdt1836lv.1.0', 'rdt1836lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1166936, (-148.95), 3.244673, (28.617), 3.244311, (28.626), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1837-rdt1837lv),1,3,3,rdt1837lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1837.3', 'rdt1837lv.1.0', 'rdt1837lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6943256, (116.1), 20.32222, (-63.985), 20.32092, (-63.939), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1838-rdt1838lv),1,3,3,rdt1838lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1838.2', 'rdt1838lv.1.0', 'rdt1838lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5006461, (-149.18), 14.57452, (29.864), 14.57041, (29.895), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1839-rdt1839lv),1,3,3,rdt1839lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1839.3', 'rdt1839lv.1.0', 'rdt1839lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3658267, (92.786), 10.52129, (-88.445), 10.51926, (-88.422), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1840-rdt1840lv),1,3,3,rdt1840lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1840.1', 'rdt1840lv.1.0', 'rdt1840lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3445538, (-30.455), 9.897461, (148.1), 9.895467, (148.12), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1841-rdt1841lv),1,3,3,rdt1841lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1841.3', 'rdt1841lv.1.0', 'rdt1841lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2509416, (94.446), 7.0685, (-87.273), 7.067606, (-87.256), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1842-rdt1842lv),1,3,3,rdt1842lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1842.3', 'rdt1842lv.1.0', 'rdt1842lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.305163, (100.55), 38.40336, (-79.843), 38.39374, (-79.802), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1843-rdt1843lv),1,3,3,rdt1843lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1843.2', 'rdt1843lv.1.0', 'rdt1843lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2911657, (-148.04), 8.285055, (30.35), 8.283722, (30.368), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1844-rdt1844lv),1,3,3,rdt1844lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1844.2', 'rdt1844lv.1.0', 'rdt1844lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1473614, (-151.96), 4.178449, (26.004), 4.177843, (26.014), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1845-rdt1845lv),1,3,3,rdt1845lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1845.3', 'rdt1845lv.1.0', 'rdt1845lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1409412, (89.225), 3.982748, (-92.836), 3.982207, (-92.826), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1846-rdt1846lv),1,3,3,rdt1846lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1846.1', 'rdt1846lv.1.0', 'rdt1846lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4200978, (-5.21), 12.3187, (174.68), 12.3175, (174.71), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1847-rdt1847lv),1,3,3,rdt1847lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1847.2', 'rdt1847lv.1.0', 'rdt1847lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4709782, (-132.64), 13.6437, (46.926), 13.6419, (46.959), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1848-rdt1848lv),1,3,3,rdt1848lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1848.3', 'rdt1848lv.1.0', 'rdt1848lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3296385, (92.931), 9.634349, (-87.832), 9.632068, (-87.809), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1849-rdt1849lv),1,3,3,rdt1849lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1849.1', 'rdt1849lv.1.0', 'rdt1849lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1917309, (-30.033), 5.504243, (148.51), 5.503314, (148.52), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1850-rdt1850lv),1,3,3,rdt1850lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1850.2', 'rdt1850lv.1.0', 'rdt1850lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3169168, (-149.19), 9.257692, (29.956), 9.255419, (29.978), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1851-rdt1851lv),1,3,3,rdt1851lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1851.3', 'rdt1851lv.1.0', 'rdt1851lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1195155, (91.881), 3.333461, (-90.382), 3.333079, (-90.373), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1852-rdt1852lv),1,3,3,rdt1852lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1852.2', 'rdt1852lv.1.0', 'rdt1852lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5853226, (-130.05), 17.0696, (49.666), 17.06737, (49.706), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1853-rdt1853lv),1,3,3,rdt1853lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1853.2', 'rdt1853lv.1.0', 'rdt1853lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.309957, (-148.26), 38.61484, (31.192), 38.60098, (31.231), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1854-rdt1854lv),1,3,3,rdt1854lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1854.3', 'rdt1854lv.1.0', 'rdt1854lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09939717, (93.289), 2.726775, (-89.352), 2.72651, (-89.345), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1855-rdt1855lv),1,3,3,rdt1855lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1855.3', 'rdt1855lv.1.0', 'rdt1855lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1262317, (92.442), 3.533294, (-89.659), 3.532877, (-89.65), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1856-rdt1856lv),1,3,3,rdt1856lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1856.3', 'rdt1856lv.1.0', 'rdt1856lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1730346, (92.409), 4.937026, (-89.099), 4.936293, (-89.086), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1857-rdt1857lv),1,3,3,rdt1857lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1857.3', 'rdt1857lv.1.0', 'rdt1857lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.04981839, (101.22), 1.224692, (-82.93), 1.22463, (-82.928), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1858-rdt1858lv),1,3,3,rdt1858lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1858.3', 'rdt1858lv.1.0', 'rdt1858lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3840317, (91.699), 11.08276, (-89.499), 11.08033, (-89.475), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1859-rdt1859lv),1,3,3,rdt1859lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1859.1', 'rdt1859lv.1.0', 'rdt1859lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8239778, (-27.895), 24.28311, (151.55), 24.27233, (151.6), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1860-rdt1860lv),1,3,3,rdt1860lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1860.1', 'rdt1860lv.1.0', 'rdt1860lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1121026, (-26.101), 3.106447, (151.64), 3.106121, (151.65), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1861-rdt1861lv),1,3,3,rdt1861lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1861.1', 'rdt1861lv.1.0', 'rdt1861lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2076616, (-30.737), 5.983808, (147.89), 5.982717, (147.9), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1862-rdt1862lv),1,3,3,rdt1862lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1862.3', 'rdt1862lv.1.0', 'rdt1862lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.665977, (93.895), 19.53372, (-86.746), 19.52703, (-86.704), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1863-rdt1863lv),1,3,3,rdt1863lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1863.1', 'rdt1863lv.1.0', 'rdt1863lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1734212, (-27.608), 4.9489, (150.89), 4.948159, (150.9), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1864-rdt1864lv),1,3,3,rdt1864lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1864.1', 'rdt1864lv.1.0', 'rdt1864lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1121112, (-26.1), 3.106696, (151.64), 3.10637, (151.65), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1865-rdt1865lv),1,3,3,rdt1865lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1865.2', 'rdt1865lv.1.0', 'rdt1865lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2061477, (-147.52), 5.930215, (31.23), 5.929203, (31.245), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1866-rdt1866lv),1,3,3,rdt1866lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1866.2', 'rdt1866lv.1.0', 'rdt1866lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.5373, (-135.55), 45.65013, (44.247), 45.62683, (44.346), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1867-rdt1867lv),1,3,3,rdt1867lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1867.2', 'rdt1867lv.1.0', 'rdt1867lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6971775, (-148.62), 20.48055, (30.714), 20.47239, (30.757), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1868-rdt1868lv),1,3,3,rdt1868lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1868.2', 'rdt1868lv.1.0', 'rdt1868lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08919898, (-149.18), 2.427464, (27.592), 2.427239, (27.598), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1869-rdt1869lv),1,3,3,rdt1869lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1869.2', 'rdt1869lv.1.0', 'rdt1869lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6176454, (-133.09), 18.04482, (46.561), 18.04167, (46.603), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1870-rdt1870lv),1,3,3,rdt1870lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1870.1', 'rdt1870lv.1.0', 'rdt1870lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.020561, (-13.308), 29.85796, (166.35), 29.85366, (166.39), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
