,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt1871-rdt1871lv),1,3,3,rdt1871lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1871.2', 'rdt1871lv.1.0', 'rdt1871lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3824781, (-148.33), 11.22274, (30.982), 11.21959, (31.009), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1872-rdt1872lv),1,3,3,rdt1872lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1872.2', 'rdt1872lv.1.0', 'rdt1872lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4694831, (-124.5), 13.58806, (55.349), 13.58723, (55.382), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1873-rdt1873lv),1,3,3,rdt1873lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1873.2', 'rdt1873lv.1.0', 'rdt1873lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3278077, (-148.1), 9.581728, (31.104), 9.579359, (31.127), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1874-rdt1874lv),1,3,3,rdt1874lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1874.3', 'rdt1874lv.1.0', 'rdt1874lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.532011, (112.45), 45.4722, (-67.672), 45.46086, (-67.571), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1875-rdt1875lv),1,3,3,rdt1875lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1875.3', 'rdt1875lv.1.0', 'rdt1875lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9012422, (91.951), 26.60235, (-88.564), 26.58927, (-88.509), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1876-rdt1876lv),1,3,3,rdt1876lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1876.1', 'rdt1876lv.1.0', 'rdt1876lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.660094, (-27.152), 19.36177, (152.18), 19.35496, (152.22), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1877-rdt1877lv),1,3,3,rdt1877lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1877.1', 'rdt1877lv.1.0', 'rdt1877lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9062044, (-15.803), 26.71006, (163.9), 26.70229, (163.95), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1878-rdt1878lv),1,3,3,rdt1878lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1878.3', 'rdt1878lv.1.0', 'rdt1878lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.549504, (115.78), 45.992, (-64.307), 45.98542, (-64.204), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1879-rdt1879lv),1,3,3,rdt1879lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1879.1', 'rdt1879lv.1.0', 'rdt1879lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4703679, (-12.582), 13.62522, (166.98), 13.62344, (167.01), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1880-rdt1880lv),1,3,3,rdt1880lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1880.1', 'rdt1880lv.1.0', 'rdt1880lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1344217, (-27.008), 3.777804, (151.07), 3.777342, (151.08), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1881-rdt1881lv),1,3,3,rdt1881lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1881.3', 'rdt1881lv.1.0', 'rdt1881lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4066798, (92.762), 11.94634, (-87.863), 11.94295, (-87.835), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1882-rdt1882lv),1,3,3,rdt1882lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1882.1', 'rdt1882lv.1.0', 'rdt1882lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8264869, (-15.487), 24.31724, (164.19), 24.31082, (164.25), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1883-rdt1883lv),1,3,3,rdt1883lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1883.3', 'rdt1883lv.1.0', 'rdt1883lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.643917, (110.82), 48.83354, (-69.31), 48.81822, (-69.202), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1884-rdt1884lv),1,3,3,rdt1884lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1884.1', 'rdt1884lv.1.0', 'rdt1884lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6329721, (-27.743), 18.55049, (151.55), 18.54406, (151.59), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1885-rdt1885lv),1,3,3,rdt1885lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1885.2', 'rdt1885lv.1.0', 'rdt1885lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.29657, (-147.75), 38.20986, (31.706), 38.19659, (31.746), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1886-rdt1886lv),1,3,3,rdt1886lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1886.1', 'rdt1886lv.1.0', 'rdt1886lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3813584, (-28.366), 11.18945, (150.94), 11.18632, (150.97), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1887-rdt1887lv),1,3,3,rdt1887lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1887.3', 'rdt1887lv.1.0', 'rdt1887lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.075527, (104.8), 31.51338, (-75.572), 31.50795, (-75.536), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1888-rdt1888lv),1,3,3,rdt1888lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1888.1', 'rdt1888lv.1.0', 'rdt1888lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4628651, (-26.697), 13.44189, (152.37), 13.43855, (152.4), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1889-rdt1889lv),1,3,3,rdt1889lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1889.2', 'rdt1889lv.1.0', 'rdt1889lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8543931, (-136.82), 25.15761, (42.841), 25.15025, (42.897), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1890-rdt1890lv),1,3,3,rdt1890lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1890.2', 'rdt1890lv.1.0', 'rdt1890lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7611715, (-125.71), 22.34054, (54.158), 22.33814, (54.21), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1891-rdt1891lv),1,3,3,rdt1891lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1891.1', 'rdt1891lv.1.0', 'rdt1891lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6373697, (-26.167), 18.676, (153.16), 18.66976, (153.2), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1892-rdt1892lv),1,3,3,rdt1892lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1892.3', 'rdt1892lv.1.0', 'rdt1892lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3295667, (92.998), 9.631893, (-87.765), 9.629618, (-87.742), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1893-rdt1893lv),1,3,3,rdt1893lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1893.3', 'rdt1893lv.1.0', 'rdt1893lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.046998, (104.79), 30.93352, (-75.465), 30.92326, (-75.397), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1894-rdt1894lv),1,3,3,rdt1894lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1894.3', 'rdt1894lv.1.0', 'rdt1894lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6749212, (90.9), 19.81472, (-89.799), 19.80696, (-89.758), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1895-rdt1895lv),1,3,3,rdt1895lv.0.2,wye ,0.12,25,1,0.832101,-1,0,"['rdt1895.3', 'rdt1895lv.1.0', 'rdt1895lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,27.5,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4447212, (93.842), 12.69843, (-87.548), 12.69654, (-87.535), ",shell,0.004073966,1,['1100'],3.8194,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1896-rdt1896lv),1,3,3,rdt1896lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1896.3', 'rdt1896lv.1.0', 'rdt1896lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9062486, (116.44), 26.69162, (-63.636), 26.68941, (-63.575), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1897-rdt1897lv),1,3,3,rdt1897lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1897.3', 'rdt1897lv.1.0', 'rdt1897lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.1920915, (93.338), 5.319227, (-89.005), 5.318683, (-88.992), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1898-rdt1898lv),1,3,3,rdt1898lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1898.3', 'rdt1898lv.1.0', 'rdt1898lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5388593, (98.307), 15.70356, (-82.354), 15.69978, (-82.319), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1899-rdt1899lv),1,3,3,rdt1899lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1899.1', 'rdt1899lv.1.0', 'rdt1899lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1121633, (-26.11), 3.108335, (151.63), 3.108008, (151.64), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1900-rdt1900lv),1,3,3,rdt1900lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1900.1', 'rdt1900lv.1.0', 'rdt1900lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3813097, (-28.334), 11.18791, (150.98), 11.18477, (151), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1901-rdt1901lv),1,3,3,rdt1901lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1901.2', 'rdt1901lv.1.0', 'rdt1901lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.327997, (-148.09), 9.587419, (31.111), 9.585041, (31.134), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1902-rdt1902lv),1,3,3,rdt1902lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1902.1', 'rdt1902lv.1.0', 'rdt1902lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3832459, (-28.347), 11.24601, (150.97), 11.24283, (150.99), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1903-rdt1903lv),1,3,3,rdt1903lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1903.2', 'rdt1903lv.1.0', 'rdt1903lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7324186, (-147.8), 21.53466, (31.581), 21.52602, (31.626), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1904-rdt1904lv),1,3,3,rdt1904lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1904.1', 'rdt1904lv.1.0', 'rdt1904lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4196515, (-5.1074), 12.30485, (174.78), 12.30364, (174.81), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1905-rdt1905lv),1,3,3,rdt1905lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1905.2', 'rdt1905lv.1.0', 'rdt1905lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1731067, (-147.6), 4.939255, (30.894), 4.93852, (30.906), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1906-rdt1906lv),1,3,3,rdt1906lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1906.2', 'rdt1906lv.1.0', 'rdt1906lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1397403, (-148.22), 3.940043, (29.851), 3.939532, (29.861), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1907-rdt1907lv),1,3,3,rdt1907lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1907.2', 'rdt1907lv.1.0', 'rdt1907lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3826282, (-148.33), 11.22724, (30.981), 11.22407, (31.008), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1908-rdt1908lv),1,3,3,rdt1908lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1908.3', 'rdt1908lv.1.0', 'rdt1908lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3276288, (91.893), 9.576328, (-88.904), 9.573968, (-88.881), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1909-rdt1909lv),1,3,3,rdt1909lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1909.2', 'rdt1909lv.1.0', 'rdt1909lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1913828, (-149.92), 5.49322, (28.616), 5.492293, (28.63), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1910-rdt1910lv),1,3,3,rdt1910lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1910.1', 'rdt1910lv.1.0', 'rdt1910lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.075007, (-15.223), 31.77434, (164.52), 31.76401, (164.59), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1911-rdt1911lv),1,3,3,rdt1911lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1911.1', 'rdt1911lv.1.0', 'rdt1911lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3834885, (-28.336), 11.25331, (150.98), 11.25011, (151.01), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1912-rdt1912lv),1,3,3,rdt1912lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1912.3', 'rdt1912lv.1.0', 'rdt1912lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5765723, (117.08), 16.80003, (-62.997), 16.79918, (-62.957), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1913-rdt1913lv),1,3,3,rdt1913lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1913.1', 'rdt1913lv.1.0', 'rdt1913lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3297201, (-27.061), 9.63689, (152.18), 9.634614, (152.2), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1914-rdt1914lv),1,3,3,rdt1914lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1914.3', 'rdt1914lv.1.0', 'rdt1914lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3071547, (93.805), 8.957554, (-86.991), 8.955566, (-86.969), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1915-rdt1915lv),1,3,3,rdt1915lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1915.3', 'rdt1915lv.1.0', 'rdt1915lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3825188, (91.678), 11.22389, (-89.01), 11.22073, (-88.983), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1916-rdt1916lv),1,3,3,rdt1916lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1916.1', 'rdt1916lv.1.0', 'rdt1916lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3803072, (-28.282), 11.15748, (151.03), 11.15437, (151.05), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1917-rdt1917lv),1,3,3,rdt1917lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1917.1', 'rdt1917lv.1.0', 'rdt1917lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09925219, (-26.627), 2.722129, (150.72), 2.721865, (150.73), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1918-rdt1918lv),1,3,3,rdt1918lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt1918.1', 'rdt1918lv.1.0', 'rdt1918lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9669779, (-17.308), 28.26262, (162.22), 28.25771, (162.26), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt1919-rdt1919lv),1,3,3,rdt1919lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1919.1', 'rdt1919lv.1.0', 'rdt1919lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3282081, (-26.839), 9.590359, (152.39), 9.588105, (152.42), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1920-rdt1920lv),1,3,3,rdt1920lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1920.2', 'rdt1920lv.1.0', 'rdt1920lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2054065, (-149.2), 5.911604, (29.456), 5.910566, (29.471), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1921-rdt1921lv),1,3,3,rdt1921lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1921.2', 'rdt1921lv.1.0', 'rdt1921lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5812028, (-149.17), 17.00177, (30.006), 16.99606, (30.042), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1922-rdt1922lv),1,3,3,rdt1922lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1922.3', 'rdt1922lv.1.0', 'rdt1922lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2545683, (93.851), 7.189547, (-87.874), 7.188565, (-87.858), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1923-rdt1923lv),1,3,3,rdt1923lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1923.1', 'rdt1923lv.1.0', 'rdt1923lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1873251, (-27.24), 5.364465, (151.37), 5.363624, (151.39), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1924-rdt1924lv),1,3,3,rdt1924lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1924.3', 'rdt1924lv.1.0', 'rdt1924lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1724848, (92.639), 4.919445, (-88.879), 4.918717, (-88.867), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1925-rdt1925lv),1,3,3,rdt1925lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1925.3', 'rdt1925lv.1.0', 'rdt1925lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.07980156, (94.854), 2.135348, (-88.366), 2.135177, (-88.36), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1926-rdt1926lv),1,3,3,rdt1926lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1926.3', 'rdt1926lv.1.0', 'rdt1926lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.113808, (104.8), 32.93725, (-75.45), 32.92605, (-75.378), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1938-rdt1938lv),1,3,3,rdt1938lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1938.3', 'rdt1938lv.1.0', 'rdt1938lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1376694, (92.513), 3.87544, (-89.426), 3.874951, (-89.416), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1939-rdt1939lv),1,3,3,rdt1939lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1939.3', 'rdt1939lv.1.0', 'rdt1939lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6140455, (90.935), 17.98645, (-89.842), 17.98009, (-89.804), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1940-rdt1940lv),1,3,3,rdt1940lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1940.1', 'rdt1940lv.1.0', 'rdt1940lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3480108, (-9.8384), 9.947142, (169.69), 9.946287, (169.71), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1941-rdt1941lv),1,3,3,rdt1941lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1941.1', 'rdt1941lv.1.0', 'rdt1941lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2329561, (-29.433), 6.555363, (148.45), 6.554475, (148.46), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1942-rdt1942lv),1,3,3,rdt1942lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1942.3', 'rdt1942lv.1.0', 'rdt1942lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3259225, (92.162), 9.523796, (-88.644), 9.521473, (-88.621), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt1943-rdt1943lv),1,3,3,rdt1943lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1943.3', 'rdt1943lv.1.0', 'rdt1943lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.415627, (93.105), 12.02365, (-87.965), 12.02095, (-87.938), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1944-rdt1944lv),1,3,3,rdt1944lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1944.1', 'rdt1944lv.1.0', 'rdt1944lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2543662, (-26.097), 7.183212, (152.18), 7.182235, (152.19), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1945-rdt1945lv),1,3,3,rdt1945lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt1945.1', 'rdt1945lv.1.0', 'rdt1945lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5835213, (-9.7809), 17.01322, (169.93), 17.01098, (169.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt1946-rdt1946lv),1,3,3,rdt1946lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt1946.1', 'rdt1946lv.1.0', 'rdt1946lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1337015, (-26.695), 3.754676, (151.36), 3.754221, (151.37), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2153-rdt2153lv),1,3,3,rdt2153lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2153.1', 'rdt2153lv.1.0', 'rdt2153lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.762883, (-23.311), 52.15994, (156.33), 52.13964, (156.39), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2154-rdt2154lv),1,3,3,rdt2154lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2154.3', 'rdt2154lv.1.0', 'rdt2154lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1874692, (89.925), 5.370039, (-91.6), 5.369165, (-91.587), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2155-rdt2155lv),1,3,3,rdt2155lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2155.1', 'rdt2155lv.1.0', 'rdt2155lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6957227, (-3.9752), 20.3647, (175.93), 20.36335, (175.98), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2156-rdt2156lv),1,3,3,rdt2156lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2156.1', 'rdt2156lv.1.0', 'rdt2156lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08026289, (-25.558), 2.151154, (151.26), 2.150979, (151.27), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2157-rdt2157lv),1,3,3,rdt2157lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2157.3', 'rdt2157lv.1.0', 'rdt2157lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5802561, (90.921), 16.97413, (-89.887), 16.96841, (-89.851), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2158-rdt2158lv),1,3,3,rdt2158lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2158.1', 'rdt2158lv.1.0', 'rdt2158lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1191688, (-28.958), 3.325442, (148.72), 3.32506, (148.73), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2159-rdt2159lv),1,3,3,rdt2159lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2159.2', 'rdt2159lv.1.0', 'rdt2159lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2064871, (-149.51), 5.945392, (29.162), 5.944339, (29.176), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2160-rdt2160lv),1,3,3,rdt2160lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2160.2', 'rdt2160lv.1.0', 'rdt2160lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6335503, (-149.39), 18.57468, (29.863), 18.56781, (29.902), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2161-rdt2161lv),1,3,3,rdt2161lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2161.1', 'rdt2161lv.1.0', 'rdt2161lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4248909, (-28.181), 12.30891, (150.75), 12.30598, (150.78), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2162-rdt2162lv),1,3,3,rdt2162lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2162.2', 'rdt2162lv.1.0', 'rdt2162lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8468368, (-147.23), 24.96642, (32.238), 24.95527, (32.29), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2163-rdt2163lv),1,3,3,rdt2163lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2163.3', 'rdt2163lv.1.0', 'rdt2163lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2593034, (91.472), 7.34278, (-90.335), 7.341658, (-90.318), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2164-rdt2164lv),1,3,3,rdt2164lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2164.3', 'rdt2164lv.1.0', 'rdt2164lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3289036, (91.857), 9.614937, (-88.935), 9.612527, (-88.912), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2165-rdt2165lv),1,3,3,rdt2165lv.0.2,wye ,0.12,25,1,0.832101,-1,0,"['rdt2165.2', 'rdt2165lv.1.0', 'rdt2165lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,27.5,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1856207, (-147.5), 4.938729, (28.774), 4.938342, (28.779), ",shell,0.004073966,1,['1100'],3.8194,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2166-rdt2166lv),1,3,3,rdt2166lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2166.1', 'rdt2166lv.1.0', 'rdt2166lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.04992628, (-18.965), 1.228907, (156.9), 1.228845, (156.91), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2167-rdt2167lv),1,3,3,rdt2167lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2167.3', 'rdt2167lv.1.0', 'rdt2167lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.75226, (98.774), 51.84785, (-81.55), 51.8286, (-81.495), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2168-rdt2168lv),1,3,3,rdt2168lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2168.2', 'rdt2168lv.1.0', 'rdt2168lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8338192, (-148.35), 24.58053, (31.094), 24.56909, (31.144), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2169-rdt2169lv),1,3,3,rdt2169lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2169.2', 'rdt2169lv.1.0', 'rdt2169lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7181467, (-124.38), 21.04927, (55.518), 21.04756, (55.567), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2170-rdt2170lv),1,3,3,rdt2170lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2170.1', 'rdt2170lv.1.0', 'rdt2170lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.055108, (-19.985), 30.92207, (159.53), 30.91549, (159.56), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2171-rdt2171lv),1,3,3,rdt2171lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2171.3', 'rdt2171lv.1.0', 'rdt2171lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7372742, (95.163), 21.669, (-85.39), 21.66121, (-85.344), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2172-rdt2172lv),1,3,3,rdt2172lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2172.1', 'rdt2172lv.1.0', 'rdt2172lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.541923, (-28.884), 15.82347, (150.26), 15.81855, (150.29), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2173-rdt2173lv),1,3,3,rdt2173lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2173.1', 'rdt2173lv.1.0', 'rdt2173lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.859961, (-22.328), 55.08681, (157.35), 55.06429, (157.41), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2174-rdt2174lv),1,3,3,rdt2174lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2174.2', 'rdt2174lv.1.0', 'rdt2174lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6376158, (-147.49), 18.68866, (31.813), 18.68217, (31.853), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2175-rdt2175lv),1,3,3,rdt2175lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2175.2', 'rdt2175lv.1.0', 'rdt2175lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6730705, (-145.14), 19.74345, (34.249), 19.73669, (34.291), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2176-rdt2176lv),1,3,3,rdt2176lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2176.2', 'rdt2176lv.1.0', 'rdt2176lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9292923, (-133.28), 27.39731, (46.473), 27.39025, (46.535), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2177-rdt2177lv),1,3,3,rdt2177lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2177.2', 'rdt2177lv.1.0', 'rdt2177lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.06892735, (-145.68), 1.811735, (30.513), 1.811605, (30.517), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2178-rdt2178lv),1,3,3,rdt2178lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2178.2', 'rdt2178lv.1.0', 'rdt2178lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.501887, (-127.43), 44.56888, (52.454), 44.55829, (52.554), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2179-rdt2179lv),1,3,3,rdt2179lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2179.3', 'rdt2179lv.1.0', 'rdt2179lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4325133, (91.289), 12.53951, (-89.782), 12.53639, (-89.754), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2180-rdt2180lv),1,3,3,rdt2180lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2180.3', 'rdt2180lv.1.0', 'rdt2180lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9011276, (105.37), 26.5552, (-74.906), 26.54789, (-74.847), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2181-rdt2181lv),1,3,3,rdt2181lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2181.3', 'rdt2181lv.1.0', 'rdt2181lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.474802, (91.329), 13.80813, (-89.645), 13.80442, (-89.615), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
