,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt2182-rdt2182lv),1,3,3,rdt2182lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2182.2', 'rdt2182lv.1.0', 'rdt2182lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.000761, (-134.3), 29.54424, (45.452), 29.53537, (45.518), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2183-rdt2183lv),1,3,3,rdt2183lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2183.1', 'rdt2183lv.1.0', 'rdt2183lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3353376, (-27.142), 9.805888, (152.11), 9.803528, (152.13), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2184-rdt2184lv),1,3,3,rdt2184lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2184.1', 'rdt2184lv.1.0', 'rdt2184lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.294757, (-3.4976), 38.34943, (176.43), 38.3458, (176.52), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2185-rdt2185lv),1,3,3,rdt2185lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2185.3', 'rdt2185lv.1.0', 'rdt2185lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2312448, (89.044), 6.691894, (-92.192), 6.690557, (-92.176), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2186-rdt2186lv),1,3,3,rdt2186lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2186.2', 'rdt2186lv.1.0', 'rdt2186lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7485993, (-148.14), 22.01054, (31.238), 22.00176, (31.284), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2187-rdt2187lv),1,3,3,rdt2187lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2187.3', 'rdt2187lv.1.0', 'rdt2187lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1610294, (91.013), 4.580629, (-90.681), 4.579966, (-90.669), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2188-rdt2188lv),1,3,3,rdt2188lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2188.3', 'rdt2188lv.1.0', 'rdt2188lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2751207, (91.198), 8.002798, (-89.77), 8.001053, (-89.751), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2189-rdt2189lv),1,3,3,rdt2189lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2189.2', 'rdt2189lv.1.0', 'rdt2189lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1798036, (-144.9), 5.134201, (33.797), 5.13346, (33.81), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2190-rdt2190lv),1,3,3,rdt2190lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2190.2', 'rdt2190lv.1.0', 'rdt2190lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5540924, (-148.02), 16.17319, (31.148), 16.16829, (31.182), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2191-rdt2191lv),1,3,3,rdt2191lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2191.2', 'rdt2191lv.1.0', 'rdt2191lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.575942, (-149.31), 16.83442, (29.852), 16.82888, (29.887), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2192-rdt2192lv),1,3,3,rdt2192lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2192.3', 'rdt2192lv.1.0', 'rdt2192lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09954681, (93.197), 2.731758, (-89.434), 2.731492, (-89.427), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2193-rdt2193lv),1,3,3,rdt2193lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2193.1', 'rdt2193lv.1.0', 'rdt2193lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.387996, (-5.9481), 41.13773, (173.95), 41.13036, (174.04), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2194-rdt2194lv),1,3,3,rdt2194lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2194.2', 'rdt2194lv.1.0', 'rdt2194lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.07872908, (-145.49), 2.098314, (31.19), 2.098149, (31.195), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2195-rdt2195lv),1,3,3,rdt2195lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2195.2', 'rdt2195lv.1.0', 'rdt2195lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1116352, (-148.31), 3.091362, (29.188), 3.09103, (29.196), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2196-rdt2196lv),1,3,3,rdt2196lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2196.2', 'rdt2196lv.1.0', 'rdt2196lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2020948, (-149.58), 5.807422, (29.036), 5.806426, (29.05), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2197-rdt2197lv),1,3,3,rdt2197lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2197.3', 'rdt2197lv.1.0', 'rdt2197lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.287005, (98.712), 37.8677, (-81.724), 37.85742, (-81.683), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2198-rdt2198lv),1,3,3,rdt2198lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2198.2', 'rdt2198lv.1.0', 'rdt2198lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.32051, (-148.32), 9.356948, (30.849), 9.354732, (30.871), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2199-rdt2199lv),1,3,3,rdt2199lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2199.1', 'rdt2199lv.1.0', 'rdt2199lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.008569, (-17.42), 29.77494, (162.28), 29.76481, (162.34), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2200-rdt2200lv),1,3,3,rdt2200lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2200.1', 'rdt2200lv.1.0', 'rdt2200lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.37418, (-5.8262), 40.72298, (174.08), 40.71603, (174.16), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2201-rdt2201lv),1,3,3,rdt2201lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2201.1', 'rdt2201lv.1.0', 'rdt2201lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4593633, (-4.8252), 13.27401, (175.02), 13.27326, (175.05), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2202-rdt2202lv),1,3,3,rdt2202lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2202.3', 'rdt2202lv.1.0', 'rdt2202lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6607266, (101.47), 19.33935, (-79), 19.33464, (-78.957), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2203-rdt2203lv),1,3,3,rdt2203lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2203.1', 'rdt2203lv.1.0', 'rdt2203lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3229428, (-27.321), 9.427728, (151.88), 9.425579, (151.91), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2204-rdt2204lv),1,3,3,rdt2204lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2204.3', 'rdt2204lv.1.0', 'rdt2204lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5223767, (92.919), 15.21769, (-87.936), 15.21353, (-87.904), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2205-rdt2205lv),1,3,3,rdt2205lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2205.3', 'rdt2205lv.1.0', 'rdt2205lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1355556, (92.059), 3.80766, (-89.944), 3.807194, (-89.935), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2206-rdt2206lv),1,3,3,rdt2206lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2206.3', 'rdt2206lv.1.0', 'rdt2206lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7975442, (108.92), 23.14175, (-71.437), 23.13958, (-71.41), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2207-rdt2207lv),1,3,3,rdt2207lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2207.3', 'rdt2207lv.1.0', 'rdt2207lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.636885, (110.72), 48.32075, (-69.436), 48.31355, (-69.382), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2208-rdt2208lv),1,3,3,rdt2208lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2208.2', 'rdt2208lv.1.0', 'rdt2208lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6454401, (-128.07), 18.57162, (51.619), 18.57042, (51.641), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2209-rdt2209lv),1,3,3,rdt2209lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2209.1', 'rdt2209lv.1.0', 'rdt2209lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.452362, (-7.2063), 72.78539, (172.69), 72.77349, (172.77), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2210-rdt2210lv),3,2,2,rdt2210lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt2210', 'rdt2210lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.1713485, (-9.8511), 3.899374, (168.92), 0.171238, (-129.73), 3.895463, (49.037), 0.1711905, (110.3), 3.894226, (-70.93), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt2211-rdt2211lv),1,3,3,rdt2211lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2211.2', 'rdt2211lv.1.0', 'rdt2211lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8154583, (-127.05), 23.6707, (52.736), 23.66916, (52.763), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2212-rdt2212lv),1,3,3,rdt2212lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2212.2', 'rdt2212lv.1.0', 'rdt2212lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5748649, (-129.7), 16.74387, (50.026), 16.7418, (50.064), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2228-rdt2228lv),1,3,3,rdt2228lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2228.1', 'rdt2228lv.1.0', 'rdt2228lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08596175, (-27.166), 2.325798, (149.72), 2.325594, (149.72), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2229-rdt2229lv),1,3,3,rdt2229lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2229.1', 'rdt2229lv.1.0', 'rdt2229lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1089108, (-26.887), 3.01291, (150.73), 3.012595, (150.74), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2230-rdt2230lv),1,3,3,rdt2230lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2230.2', 'rdt2230lv.1.0', 'rdt2230lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7908194, (-145.94), 23.27997, (33.526), 23.2707, (33.576), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2231-rdt2231lv),1,3,3,rdt2231lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2231.3', 'rdt2231lv.1.0', 'rdt2231lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08929598, (90.738), 2.43078, (-92.478), 2.430555, (-92.472), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2232-rdt2232lv),1,3,3,rdt2232lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2232.3', 'rdt2232lv.1.0', 'rdt2232lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3569556, (91.411), 10.27219, (-89.887), 10.27009, (-89.864), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2233-rdt2233lv),1,3,3,rdt2233lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2233.1', 'rdt2233lv.1.0', 'rdt2233lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6819608, (-20.24), 19.99411, (159.27), 19.98851, (159.32), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2234-rdt2234lv),1,3,3,rdt2234lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2234.1', 'rdt2234lv.1.0', 'rdt2234lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.0499356, (-18.972), 1.229257, (156.9), 1.229195, (156.9), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2235-rdt2235lv),1,3,3,rdt2235lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2235.1', 'rdt2235lv.1.0', 'rdt2235lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3286268, (-28.283), 9.607241, (150.92), 9.60487, (150.95), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2236-rdt2236lv),1,3,3,rdt2236lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2236.1', 'rdt2236lv.1.0', 'rdt2236lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3837382, (-28.492), 11.26144, (150.82), 11.25826, (150.85), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2237-rdt2237lv),1,3,3,rdt2237lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2237.1', 'rdt2237lv.1.0', 'rdt2237lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5572976, (-29.223), 16.28634, (149.94), 16.28106, (149.97), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2238-rdt2238lv),1,3,3,rdt2238lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2238.3', 'rdt2238lv.1.0', 'rdt2238lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7973719, (91.271), 23.23714, (-89.639), 23.23194, (-89.614), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2239-rdt2239lv),1,3,3,rdt2239lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2239.3', 'rdt2239lv.1.0', 'rdt2239lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2078351, (89.265), 5.988932, (-92.108), 5.987832, (-92.094), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2240-rdt2240lv),1,3,3,rdt2240lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2240.3', 'rdt2240lv.1.0', 'rdt2240lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4133835, (90.192), 11.97009, (-90.971), 11.96713, (-90.945), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2241-rdt2241lv),1,3,3,rdt2241lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2241.3', 'rdt2241lv.1.0', 'rdt2241lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3492391, (109.86), 9.986782, (-70.605), 9.985926, (-70.58), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2242-rdt2242lv),1,3,3,rdt2242lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2242.3', 'rdt2242lv.1.0', 'rdt2242lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.1761049, (93.327), 4.840151, (-89.244), 4.83969, (-89.233), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2243-rdt2243lv),1,3,3,rdt2243lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2243.1', 'rdt2243lv.1.0', 'rdt2243lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1190981, (-28.887), 3.323134, (148.79), 3.322751, (148.8), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2244-rdt2244lv),1,3,3,rdt2244lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2244.2', 'rdt2244lv.1.0', 'rdt2244lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.083502, (-148.95), 31.82425, (30.371), 31.81452, (30.404), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2245-rdt2245lv),1,3,3,rdt2245lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2245.1', 'rdt2245lv.1.0', 'rdt2245lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4619116, (-29.331), 13.42445, (149.65), 13.42085, (149.68), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2246-rdt2246lv),1,3,3,rdt2246lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2246.1', 'rdt2246lv.1.0', 'rdt2246lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.384361, (-15.223), 41.05903, (164.56), 41.04168, (164.65), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2247-rdt2247lv),1,3,3,rdt2247lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['rdt2247.1', 'rdt2247lv.1.0', 'rdt2247lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"3.916855, (-11.875), 116.3455, (167.97), 116.3111, (168.06), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:rdt2248-rdt2248lv),1,3,3,rdt2248lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2248.2', 'rdt2248lv.1.0', 'rdt2248lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.238922, (-148.49), 36.48492, (30.925), 36.47243, (30.963), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2249-rdt2249lv),1,3,3,rdt2249lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2249.2', 'rdt2249lv.1.0', 'rdt2249lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6310785, (-149.35), 18.50021, (29.898), 18.49344, (29.936), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2250-rdt2250lv),1,3,3,rdt2250lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2250.3', 'rdt2250lv.1.0', 'rdt2250lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.152375, (111.95), 33.79548, (-68.242), 33.79193, (-68.203), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2251-rdt2251lv),1,3,3,rdt2251lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2251.1', 'rdt2251lv.1.0', 'rdt2251lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.644675, (-28.457), 48.6604, (151.09), 48.63831, (151.14), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2252-rdt2252lv),1,3,3,rdt2252lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2252.3', 'rdt2252lv.1.0', 'rdt2252lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6825421, (92.104), 20.03825, (-88.561), 20.03071, (-88.519), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2253-rdt2253lv),1,3,3,rdt2253lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2253.3', 'rdt2253lv.1.0', 'rdt2253lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1662597, (92.511), 4.73363, (-89.053), 4.732948, (-89.041), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2254-rdt2254lv),1,3,3,rdt2254lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2254.2', 'rdt2254lv.1.0', 'rdt2254lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2866263, (-148.7), 8.162722, (29.661), 8.16137, (29.679), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2255-rdt2255lv),1,3,3,rdt2255lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2255.2', 'rdt2255lv.1.0', 'rdt2255lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.290759, (-123.36), 38.22797, (56.569), 38.22439, (56.656), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2256-rdt2256lv),1,3,3,rdt2256lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2256.3', 'rdt2256lv.1.0', 'rdt2256lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3176956, (90.849), 9.096473, (-90.647), 9.0948, (-90.627), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2257-rdt2257lv),1,3,3,rdt2257lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2257.2', 'rdt2257lv.1.0', 'rdt2257lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.331064, (-134.34), 39.45623, (45.455), 39.44132, (45.542), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2258-rdt2258lv),1,3,3,rdt2258lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2258.3', 'rdt2258lv.1.0', 'rdt2258lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3292706, (92.979), 9.623045, (-87.786), 9.620769, (-87.762), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2259-rdt2259lv),1,3,3,rdt2259lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2259.2', 'rdt2259lv.1.0', 'rdt2259lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.933701, (-148.11), 27.57587, (31.389), 27.56176, (31.445), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2260-rdt2260lv),1,3,3,rdt2260lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2260.2', 'rdt2260lv.1.0', 'rdt2260lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.38078, (-127.51), 10.92723, (52.167), 10.92631, (52.194), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2261-rdt2261lv),1,3,3,rdt2261lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2261.2', 'rdt2261lv.1.0', 'rdt2261lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.152084, (-136.98), 33.81433, (42.63), 33.80749, (42.667), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2262-rdt2262lv),1,3,3,rdt2262lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2262.2', 'rdt2262lv.1.0', 'rdt2262lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9658435, (-148.03), 28.5402, (31.485), 28.52526, (31.544), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2263-rdt2263lv),1,3,3,rdt2263lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2263.3', 'rdt2263lv.1.0', 'rdt2263lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9450164, (91.325), 27.66461, (-89.453), 27.65726, (-89.424), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2264-rdt2264lv),1,3,3,rdt2264lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2264.1', 'rdt2264lv.1.0', 'rdt2264lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6415997, (-28.986), 18.81329, (150.27), 18.8064, (150.31), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2265-rdt2265lv),1,3,3,rdt2265lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2265.3', 'rdt2265lv.1.0', 'rdt2265lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1655325, (92.793), 4.710427, (-88.786), 4.709753, (-88.774), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2496-rdt2496lv),1,3,3,rdt2496lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2496.3', 'rdt2496lv.1.0', 'rdt2496lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.575393, (111.26), 46.77399, (-68.879), 46.7609, (-68.775), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2497-rdt2497lv),1,3,3,rdt2497lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2497.3', 'rdt2497lv.1.0', 'rdt2497lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.347425, (115.6), 39.92677, (-64.491), 39.92162, (-64.401), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2498-rdt2498lv),1,3,3,rdt2498lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2498.1', 'rdt2498lv.1.0', 'rdt2498lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.16139, (-16.022), 34.36708, (163.72), 34.35412, (163.8), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2499-rdt2499lv),1,3,3,rdt2499lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2499.3', 'rdt2499lv.1.0', 'rdt2499lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.30928, (95.509), 8.823933, (-85.815), 8.822548, (-85.795), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2500-rdt2500lv),1,3,3,rdt2500lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2500.2', 'rdt2500lv.1.0', 'rdt2500lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3263269, (-147.86), 9.53612, (31.34), 9.533784, (31.363), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2501-rdt2501lv),1,3,3,rdt2501lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2501.3', 'rdt2501lv.1.0', 'rdt2501lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4523403, (115.58), 13.07136, (-64.577), 13.07059, (-64.546), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2502-rdt2502lv),1,3,3,rdt2502lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2502.3', 'rdt2502lv.1.0', 'rdt2502lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3263305, (92.131), 9.536144, (-88.673), 9.533807, (-88.65), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2503-rdt2503lv),1,3,3,rdt2503lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2503.3', 'rdt2503lv.1.0', 'rdt2503lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09898842, (93.527), 2.713325, (-89.138), 2.713063, (-89.131), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2504-rdt2504lv),1,3,3,rdt2504lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2504.2', 'rdt2504lv.1.0', 'rdt2504lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4583593, (-146.07), 13.30268, (32.991), 13.29947, (33.021), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2505-rdt2505lv),1,3,3,rdt2505lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2505.3', 'rdt2505lv.1.0', 'rdt2505lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5414879, (115.69), 15.74588, (-64.445), 15.74484, (-64.407), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2506-rdt2506lv),1,3,3,rdt2506lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2506.3', 'rdt2506lv.1.0', 'rdt2506lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2052094, (90.834), 5.90541, (-90.512), 5.904377, (-90.497), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2578-rdt2578lv),1,3,3,rdt2578lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2578.2', 'rdt2578lv.1.0', 'rdt2578lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3278798, (-148.19), 9.584295, (31.012), 9.581936, (31.035), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2579-rdt2579lv),3,2,2,rdt2579lv,wye ,0.48,75,1,0.87204,-1,0,"['rdt2579', 'rdt2579lv']","['wye', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.4009974, (-22.86), 9.913284, (155.97), 0.4006798, (-142.84), 9.904414, (35.985), 0.4004208, (97.185), 9.897393, (-83.991), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:rdt2580-rdt2580lv),1,3,3,rdt2580lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2580.3', 'rdt2580lv.1.0', 'rdt2580lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.2077793, (113.69), 5.738169, (-66.781), 5.737921, (-66.766), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2581-rdt2581lv),3,2,2,rdt2581lv,wye ,0.48,150,1,1.0784,-1,0,"['rdt2581', 'rdt2581lv']","['wye', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.2656555, (-9.2431), 5.971362, (169.45), 0.2655507, (-129.22), 5.967511, (49.475), 0.265388, (110.81), 5.962729, (-70.494), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2582-rdt2582lv),1,3,3,rdt2582lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2582.3', 'rdt2582lv.1.0', 'rdt2582lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5081628, (94.387), 14.79656, (-86.433), 14.79268, (-86.4), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2583-rdt2583lv),1,3,3,rdt2583lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2583.2', 'rdt2583lv.1.0', 'rdt2583lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.7513057, (-140.73), 22.07583, (38.814), 22.06891, (38.863), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2584-rdt2584lv),1,3,3,rdt2584lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2584.1', 'rdt2584lv.1.0', 'rdt2584lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.188341, (-27.546), 5.396557, (151.08), 5.395704, (151.1), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2585-rdt2585lv),1,3,3,rdt2585lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2585.1', 'rdt2585lv.1.0', 'rdt2585lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8231765, (-29.318), 24.26567, (150.1), 24.25427, (150.15), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2776-rdt2776lv),1,3,3,rdt2776lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2776.1', 'rdt2776lv.1.0', 'rdt2776lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9445734, (-28.005), 27.9037, (151.51), 27.88933, (151.56), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2777-rdt2777lv),1,3,3,rdt2777lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2777.2', 'rdt2777lv.1.0', 'rdt2777lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.960905, (-129.27), 58.06233, (50.593), 58.05126, (50.658), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2778-rdt2778lv),1,3,3,rdt2778lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2778.3', 'rdt2778lv.1.0', 'rdt2778lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.177353, (107.68), 34.55931, (-72.596), 34.55412, (-72.557), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2779-rdt2779lv),1,3,3,rdt2779lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2779.2', 'rdt2779lv.1.0', 'rdt2779lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1915334, (-150), 5.498105, (28.539), 5.497177, (28.553), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2780-rdt2780lv),1,3,3,rdt2780lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2780.2', 'rdt2780lv.1.0', 'rdt2780lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1638606, (-151.5), 4.672042, (26.707), 4.671317, (26.719), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2781-rdt2781lv),1,3,3,rdt2781lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2781.3', 'rdt2781lv.1.0', 'rdt2781lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.863866, (112.69), 55.14579, (-67.432), 55.13762, (-67.37), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
