,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:rdt2782-rdt2782lv),1,3,3,rdt2782lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2782.2', 'rdt2782lv.1.0', 'rdt2782lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.355846, (-124.92), 40.18315, (54.985), 40.17733, (55.075), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2783-rdt2783lv),1,3,3,rdt2783lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2783.1', 'rdt2783lv.1.0', 'rdt2783lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.619592, (-16.093), 47.84368, (163.64), 47.8311, (163.69), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2784-rdt2784lv),1,3,3,rdt2784lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2784.3', 'rdt2784lv.1.0', 'rdt2784lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4711701, (107.36), 13.64945, (-73.079), 13.64765, (-73.047), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2785-rdt2785lv),1,3,3,rdt2785lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2785.2', 'rdt2785lv.1.0', 'rdt2785lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8416935, (-148.31), 24.81671, (31.141), 24.80521, (31.192), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2786-rdt2786lv),1,3,3,rdt2786lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2786.2', 'rdt2786lv.1.0', 'rdt2786lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5844095, (-149.77), 17.10178, (29.412), 17.09596, (29.448), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2787-rdt2787lv),1,3,3,rdt2787lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2787.2', 'rdt2787lv.1.0', 'rdt2787lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1212141, (-148.64), 3.385812, (29.095), 3.385417, (29.104), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2788-rdt2788lv),1,3,3,rdt2788lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2788.3', 'rdt2788lv.1.0', 'rdt2788lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.4194148, (114.85), 12.29775, (-65.264), 12.29655, (-65.232), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2890-rdt2890lv),1,3,3,rdt2890lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2890.1', 'rdt2890lv.1.0', 'rdt2890lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1034466, (-25.987), 2.847066, (151.57), 2.846783, (151.58), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2891-rdt2891lv),1,3,3,rdt2891lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2891.1', 'rdt2891lv.1.0', 'rdt2891lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5788115, (-28.411), 16.67916, (150.35), 16.6765, (150.37), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2892-rdt2892lv),1,3,3,rdt2892lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2892.2', 'rdt2892lv.1.0', 'rdt2892lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5681099, (-143.01), 16.58619, (36.324), 16.58182, (36.361), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2893-rdt2893lv),3,2,2,rdt2893lv,wye ,0.48,100,1,0.805475,-1,0,"['rdt2893', 'rdt2893lv']","['wye', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.1822598, (-9.2531), 3.991316, (169.19), 0.1822308, (-129.23), 3.989653, (49.212), 0.1821012, (110.8), 3.985784, (-70.754), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:rdt2894-rdt2894lv),1,3,3,rdt2894lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2894.3', 'rdt2894lv.1.0', 'rdt2894lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1064977, (93.885), 2.938391, (-88.503), 2.938095, (-88.495), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2895-rdt2895lv),1,3,3,rdt2895lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2895.2', 'rdt2895lv.1.0', 'rdt2895lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3936458, (-150.23), 11.38003, (28.533), 11.37734, (28.558), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2896-rdt2896lv),1,3,3,rdt2896lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2896.2', 'rdt2896lv.1.0', 'rdt2896lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.6323988, (-149.7), 18.54158, (29.542), 18.53475, (29.581), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2897-rdt2897lv),1,3,3,rdt2897lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt2897.1', 'rdt2897lv.1.0', 'rdt2897lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.324459, (-28.437), 39.05272, (151.02), 39.03847, (151.06), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt2898-rdt2898lv),1,3,3,rdt2898lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2898.1', 'rdt2898lv.1.0', 'rdt2898lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.679997, (-28.627), 19.96582, (150.69), 19.95826, (150.73), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2899-rdt2899lv),1,3,3,rdt2899lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2899.1', 'rdt2899lv.1.0', 'rdt2899lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1192181, (-28.916), 3.326958, (148.77), 3.326575, (148.77), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2900-rdt2900lv),1,3,3,rdt2900lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2900.1', 'rdt2900lv.1.0', 'rdt2900lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1734963, (-27.726), 4.951802, (150.78), 4.951065, (150.79), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2901-rdt2901lv),1,3,3,rdt2901lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2901.1', 'rdt2901lv.1.0', 'rdt2901lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.328797, (-28.22), 9.612245, (150.99), 9.609865, (151.01), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2902-rdt2902lv),1,3,3,rdt2902lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2902.3', 'rdt2902lv.1.0', 'rdt2902lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.1516109, (93.433), 4.105779, (-89.581), 4.105471, (-89.571), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2903-rdt2903lv),1,3,3,rdt2903lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2903.3', 'rdt2903lv.1.0', 'rdt2903lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.08290508, (94.213), 2.230557, (-88.893), 2.23037, (-88.888), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2904-rdt2904lv),1,3,3,rdt2904lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2904.3', 'rdt2904lv.1.0', 'rdt2904lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3811641, (91.614), 11.18357, (-89.076), 11.18044, (-89.049), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2905-rdt2905lv),1,3,3,rdt2905lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2905.3', 'rdt2905lv.1.0', 'rdt2905lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.09032541, (89.735), 2.464194, (-93.54), 2.46396, (-93.534), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2906-rdt2906lv),1,3,3,rdt2906lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2906.3', 'rdt2906lv.1.0', 'rdt2906lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3834233, (91.603), 11.25141, (-89.083), 11.24822, (-89.056), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2907-rdt2907lv),1,3,3,rdt2907lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt2907.3', 'rdt2907lv.1.0', 'rdt2907lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.2077098, (89.204), 5.985358, (-92.171), 5.984265, (-92.156), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt2908-rdt2908lv),1,3,3,rdt2908lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2908.3', 'rdt2908lv.1.0', 'rdt2908lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5332462, (103.08), 15.52164, (-77.441), 15.51859, (-77.405), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt2911-rdt2911lv),1,3,3,rdt2911lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt2911.3', 'rdt2911lv.1.0', 'rdt2911lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5505693, (102.52), 16.04284, (-78.006), 16.03962, (-77.969), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt3200-rdt3200lv),3,2,2,rdt3200lv,wye ,0.48,100,1,0.805475,-1,0,"['rdt3200', 'rdt3200lv']","['wye', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"1.047332, (-16.537), 26.48663, (163.03), 1.046412, (-136.53), 26.46182, (43.046), 1.045667, (103.5), 26.44201, (-76.932), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:rdt3328-rdt3328lv),1,3,3,rdt3328lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3328.1', 'rdt3328lv.1.0', 'rdt3328lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3261219, (-27.871), 9.530143, (151.32), 9.527824, (151.35), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt3329-rdt3329lv),1,3,3,rdt3329lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['rdt3329.1', 'rdt3329lv.1.0', 'rdt3329lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.98912, (-24.257), 58.579, (155.25), 58.56093, (155.29), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:rdt3330-rdt3330lv),1,3,3,rdt3330lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['rdt3330.2', 'rdt3330lv.1.0', 'rdt3330lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.162618, (-136.65), 64.13796, (43.124), 64.11459, (43.193), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:rdt3331-rdt3331lv),1,3,3,rdt3331lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3331.2', 'rdt3331lv.1.0', 'rdt3331lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1377813, (-147.54), 3.879103, (30.528), 3.878612, (30.538), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt3332-rdt3332lv),1,3,3,rdt3332lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3332.2', 'rdt3332lv.1.0', 'rdt3332lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3875611, (-148.76), 11.37579, (30.542), 11.37248, (30.568), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt3333-rdt3333lv),1,3,3,rdt3333lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt3333.2', 'rdt3333lv.1.0', 'rdt3333lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4938107, (-128.25), 14.31961, (51.468), 14.31807, (51.502), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt3334-rdt3334lv),1,3,3,rdt3334lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt3334.2', 'rdt3334lv.1.0', 'rdt3334lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5841906, (-129.81), 17.03349, (49.908), 17.03121, (49.948), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt3335-rdt3335lv),1,3,3,rdt3335lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3335.2', 'rdt3335lv.1.0', 'rdt3335lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3800229, (-148.02), 11.14777, (31.288), 11.14463, (31.314), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt3336-rdt3336lv),1,3,3,rdt3336lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['rdt3336.2', 'rdt3336lv.1.0', 'rdt3336lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.404853, (-141.6), 11.68282, (37.53), 11.68068, (37.557), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:rdt3337-rdt3337lv),1,3,3,rdt3337lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3337.1', 'rdt3337lv.1.0', 'rdt3337lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.3301811, (-27.098), 9.650981, (152.14), 9.648702, (152.16), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.tr(r:rdt3338-rdt3338lv),1,3,3,rdt3338lv.0.2,wye ,0.12,10,1,0.832101,-1,0,"['rdt3338.3', 'rdt3338lv.1.0', 'rdt3338lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['10', '10', '10']","['1', '1', '1']",1.08,0.72,1.08,"['1.08', '0.72', '1.08']",2,.8,.8,65,15,1.248151,0.68,11,15,n,1.1,0.9,32,,0,1,"['0.41605', '0.832101', '0.832101']",,,NO,1.08,0.72,1.08,Lag,"0.1384822, (92.181), 3.901433, (-89.734), 3.900935, (-89.723), ",shell,0.01018492,1,['1100'],1.5278,2.0833,0.007,100,36,60,True,
Transformer.trans_addreg_rdt1844-rdt2155xx,3,2,2,rdt1844-rdt2155xx.1.2.3,wye ,12.47,10000,1.025,0.2,-1,0,"['rdt1844-rdt2155xx_reg.1.2.3', 'rdt1844-rdt2155xx.1.2.3']","['wye', 'wye']","['12.47', '12.47']","['10000', '10000']","['1', '1.025']",7,35,30,['7'],2,.8,.8,65,15,0.4,0,11000,15000,n,1.1,0.9,32,,0,1,"['0.2', '0.2']",,,NO,7,35,30,Lag,"21.35431, (-10.959), 20.83339, (169.04), 16.45499, (-132.71), 16.05355, (47.291), 17.65376, (108.64), 17.2231, (-71.359), ",shell,0.008811718,1,['1100'],509.29,694.49,0.007,100,36,60,True,
