,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:p2udt158-p2udt158lv),3,2,2,p2udt158lv,wye ,0.48,1000,1,0.798815,-1,0,"['p2udt158', 'p2udt158lv']","['delta', 'wye']","['12.47', '0.48']","['1000', '1000']","['1', '1']",5.62,35,30,['5.62'],2,.8,.8,65,15,1.59763,0.2,1100,1500,n,1.1,0.9,32,,0,1,"['0.798815', '0.798815']",,,NO,5.62,35,30,Lag,"7.493468, (-50.676), 334.8843, (129.19), 7.492785, (-170.67), 334.8533, (9.1885), 7.492801, (69.322), 334.854, (-110.82), ",shell,0.0005214664,1,['1100'],50.929,69.449,0.007,100,36,60,True,
Transformer.tr(r:p2udt162-p2udt162lv),3,2,2,p2udt162lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt162', 'p2udt162lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.3820073, (-61.767), 16.54287, (116.87), 0.3819751, (178.24), 16.54136, (-3.1262), 0.3819746, (58.23), 16.54134, (-123.13), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt163-p2udt163lv),3,2,2,p2udt163lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt163', 'p2udt163lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"1.023144, (-55.52), 45.18043, (123.98), 1.023054, (-175.52), 45.17632, (3.9809), 1.023056, (64.477), 45.17639, (-116.02), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt202-p2udt202lv),3,2,2,p2udt202lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt202', 'p2udt202lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.781171, (-45.308), 78.99165, (134.48), 1.781044, (-165.3), 78.98585, (14.479), 1.781031, (74.69), 78.98527, (-105.53), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt203-p2udt203lv),1,3,3,p2udt203lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt203.1', 'p2udt203lv.1.0', 'p2udt203lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.461588, (-7.4452), 43.35448, (172.43), 43.34486, (172.53), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt204-p2udt204lv),1,3,3,p2udt204lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt204.1', 'p2udt204lv.1.0', 'p2udt204lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.623798, (-6.1237), 48.21974, (173.77), 48.20994, (173.88), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt205-p2udt205lv),3,2,2,p2udt205lv,wye ,0.48,500,1,0.73225,-1,0,"['p2udt205', 'p2udt205lv']","['delta', 'wye']","['12.47', '0.48']","['500', '500']","['1', '1']",4.36,35,30,['4.36'],2,.8,.8,65,15,1.4645,0.266,550,750,n,1.1,0.9,32,,0,1,"['0.73225', '0.73225']",,,NO,4.36,35,30,Lag,"3.337261, (-59.806), 148.748, (119.89), 3.337289, (-179.81), 148.7493, (-0.10425), 3.337198, (60.195), 148.7451, (-120.1), ",shell,0.0009560256,1,['1100'],25.465,34.724,0.007,100,36,60,True,
Transformer.tr(r:p2udt206-p2udt206lv),1,3,3,p2udt206lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt206.3', 'p2udt206lv.1.0', 'p2udt206lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.248828, (109.44), 36.97634, (-70.729), 36.9665, (-70.647), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt207-p2udt207lv),1,3,3,p2udt207lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt207.2', 'p2udt207lv.1.0', 'p2udt207lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8791201, (-134.5), 25.88988, (45.214), 25.88306, (45.272), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt208-p2udt208lv),3,2,2,p2udt208lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt208', 'p2udt208lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.8065038, (-63.135), 35.49421, (116.05), 0.8065204, (176.87), 35.49497, (-3.9501), 0.8064901, (56.867), 35.49358, (-123.95), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt209-p2udt209lv),3,2,2,p2udt209lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt209', 'p2udt209lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"0.7919258, (-55.337), 34.55048, (123.84), 0.791934, (-175.34), 34.55086, (3.8397), 0.7919143, (64.665), 34.54995, (-116.16), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt210-p2udt210lv),3,2,2,p2udt210lv,wye ,0.48,500,1,0.73225,-1,0,"['p2udt210', 'p2udt210lv']","['delta', 'wye']","['12.47', '0.48']","['500', '500']","['1', '1']",4.36,35,30,['4.36'],2,.8,.8,65,15,1.4645,0.266,550,750,n,1.1,0.9,32,,0,1,"['0.73225', '0.73225']",,,NO,4.36,35,30,Lag,"2.277557, (-59.867), 101.0623, (119.68), 2.277546, (-179.87), 101.0618, (-0.31586), 2.277505, (60.133), 101.0599, (-120.32), ",shell,0.0009560256,1,['1100'],25.465,34.724,0.007,100,36,60,True,
Transformer.tr(r:p2udt211-p2udt211lv),1,3,3,p2udt211lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt211.1', 'p2udt211lv.1.0', 'p2udt211lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.341557, (-28.776), 39.56104, (150.66), 39.54625, (150.7), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt212-p2udt212lv),3,2,2,p2udt212lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt212', 'p2udt212lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.593118, (-59.952), 70.64619, (119.57), 1.593113, (-179.95), 70.64592, (-0.42482), 1.593084, (60.048), 70.64463, (-120.43), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt213-p2udt213lv),1,3,3,p2udt213lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt213.3', 'p2udt213lv.1.0', 'p2udt213lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.466758, (86.157), 13.35133, (-95.716), 13.34938, (-95.702), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt214-p2udt214lv),3,2,2,p2udt214lv,wye ,0.48,1000,1,0.798815,-1,0,"['p2udt214', 'p2udt214lv']","['delta', 'wye']","['12.47', '0.48']","['1000', '1000']","['1', '1']",5.62,35,30,['5.62'],2,.8,.8,65,15,1.59763,0.2,1100,1500,n,1.1,0.9,32,,0,1,"['0.798815', '0.798815']",,,NO,5.62,35,30,Lag,"6.488133, (-44.958), 289.5693, (134.93), 6.488104, (-164.96), 289.568, (14.927), 6.488008, (75.043), 289.5637, (-105.07), ",shell,0.0005214664,1,['1100'],50.929,69.449,0.007,100,36,60,True,
Transformer.tr(r:p2udt215-p2udt215lv),3,2,2,p2udt215lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt215', 'p2udt215lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.3757616, (-40.709), 16.36412, (138.95), 0.3757604, (-160.71), 16.36407, (18.956), 0.375754, (79.291), 16.36377, (-101.05), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt216-p2udt216lv),1,3,3,p2udt216lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt216.3', 'p2udt216lv.1.0', 'p2udt216lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3852628, (113.59), 11.05723, (-66.696), 11.05647, (-66.669), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt217-p2udt217lv),1,3,3,p2udt217lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt217.3', 'p2udt217lv.1.0', 'p2udt217lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.057549, (112.34), 31.22978, (-67.812), 31.22431, (-67.742), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt218-p2udt218lv),1,3,3,p2udt218lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt218.2', 'p2udt218lv.1.0', 'p2udt218lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.5931505, (-149.48), 17.10968, (29.229), 17.10678, (29.247), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt257-p2udt257lv),1,3,3,p2udt257lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt257.3', 'p2udt257lv.1.0', 'p2udt257lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.869841, (110.91), 25.5985, (-69.294), 25.59399, (-69.236), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt258-p2udt258lv),1,3,3,p2udt258lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt258.1', 'p2udt258lv.1.0', 'p2udt258lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.374848, (-11.452), 70.47934, (168.39), 70.45913, (168.46), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt596-p2udt596lv),1,3,3,p2udt596lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt596.2', 'p2udt596lv.1.0', 'p2udt596lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.73574, (-135.94), 51.31955, (43.805), 51.30507, (43.861), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt599-p2udt599lv),3,2,2,p2udt599lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt599', 'p2udt599lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.6651978, (-40.549), 29.18604, (139.21), 0.6652038, (-160.55), 29.18632, (19.21), 0.6651999, (79.451), 29.18614, (-100.79), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt602-p2udt602lv),3,2,2,p2udt602lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt602', 'p2udt602lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.4359042, (-56.192), 18.76027, (122.55), 0.4359024, (-176.19), 18.76019, (2.5478), 0.4358965, (63.808), 18.75991, (-117.45), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt739-p2udt739lv),3,2,2,p2udt739lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt739', 'p2udt739lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.8338439, (-38.233), 36.76873, (141.62), 0.8338611, (-158.23), 36.76952, (21.624), 0.8338297, (81.769), 36.76808, (-98.376), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt771-p2udt771lv),1,3,3,p2udt771lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt771.2', 'p2udt771lv.1.0', 'p2udt771lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.243111, (-130.31), 36.80304, (49.523), 36.79341, (49.605), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt1142-p2udt1142lv),1,3,3,p2udt1142lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt1142.3', 'p2udt1142lv.1.0', 'p2udt1142lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.1464904, (88.552), 3.971568, (-95.165), 3.971253, (-95.156), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt1255-p2udt1255lv),3,2,2,p2udt1255lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt1255', 'p2udt1255lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.379448, (-60.178), 61.03378, (119.27), 1.379446, (179.82), 61.03369, (-0.7315), 1.379434, (59.822), 61.03315, (-120.73), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt1279-p2udt1279lv),3,2,2,p2udt1279lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt1279', 'p2udt1279lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.599773, (-39.01), 70.80352, (140.86), 1.599806, (-159.01), 70.80503, (20.858), 1.599745, (80.992), 70.80225, (-99.142), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt1622-p2udt1622lv),3,2,2,p2udt1622lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt1622', 'p2udt1622lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.5911495, (-46.559), 25.87032, (132.99), 0.5911615, (-166.56), 25.87088, (12.991), 0.5911397, (73.443), 25.86987, (-107.01), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt1664-p2udt1664lv),1,3,3,p2udt1664lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt1664.2', 'p2udt1664lv.1.0', 'p2udt1664lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4968569, (-121.4), 14.40335, (58.561), 14.40287, (58.595), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt1714-p2udt1714lv),1,3,3,p2udt1714lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt1714.2', 'p2udt1714lv.1.0', 'p2udt1714lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.677124, (-129.56), 49.54287, (50.274), 49.53472, (50.329), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1765-p2udt1765lv),1,3,3,p2udt1765lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt1765.2', 'p2udt1765lv.1.0', 'p2udt1765lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.623326, (-128.53), 18.20311, (51.231), 18.20091, (51.274), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt2221-p2udt2221lv),3,2,2,p2udt2221lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt2221', 'p2udt2221lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.3810402, (-55.664), 16.6471, (123.53), 0.3810378, (-175.66), 16.64698, (3.532), 0.3810326, (64.336), 16.64674, (-116.47), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt2242-p2udt2242lv),3,2,2,p2udt2242lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt2242', 'p2udt2242lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.8474046, (-59.698), 37.30473, (119.6), 0.8474163, (-179.7), 37.30527, (-0.39729), 0.8473922, (60.304), 37.30416, (-120.4), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt2270-p2udt2270lv),1,3,3,p2udt2270lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt2270.1', 'p2udt2270lv.1.0', 'p2udt2270lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.3580692, (-12.617), 10.25264, (166.8), 10.25158, (166.82), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt2637-p2udt2637lv),3,2,2,p2udt2637lv,wye ,0.48,1000,1,0.798815,-1,0,"['p2udt2637', 'p2udt2637lv']","['delta', 'wye']","['12.47', '0.48']","['1000', '1000']","['1', '1']",5.62,35,30,['5.62'],2,.8,.8,65,15,1.59763,0.2,1100,1500,n,1.1,0.9,32,,0,1,"['0.798815', '0.798815']",,,NO,5.62,35,30,Lag,"4.235282, (-47.592), 188.2337, (132.2), 4.23531, (-167.59), 188.235, (12.2), 4.235192, (72.409), 188.2297, (-107.8), ",shell,0.0005214664,1,['1100'],50.929,69.449,0.007,100,36,60,True,
Transformer.tr(r:p2udt2683-p2udt2683lv),1,3,3,p2udt2683lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt2683.3', 'p2udt2683lv.1.0', 'p2udt2683lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8448435, (108.25), 24.85664, (-71.992), 24.85152, (-71.936), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt2712-p2udt2712lv),3,2,2,p2udt2712lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt2712', 'p2udt2712lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.3693309, (-38.628), 15.86375, (140.99), 0.3693305, (-158.63), 15.86373, (20.989), 0.3693275, (81.372), 15.86359, (-99.012), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt2808-p2udt2808lv),3,2,2,p2udt2808lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt2808', 'p2udt2808lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.6504811, (-40.155), 28.52332, (139.61), 0.6504882, (-160.16), 28.52365, (19.608), 0.6505043, (79.845), 28.52439, (-100.39), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt3226-p2udt3226lv),3,2,2,p2udt3226lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt3226', 'p2udt3226lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.7687793, (-38.968), 33.84139, (140.86), 0.7687836, (-158.97), 33.84159, (20.856), 0.7687671, (81.033), 33.84083, (-99.144), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt3637-p2udt3637lv),3,2,2,p2udt3637lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt3637', 'p2udt3637lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.8479625, (-39.796), 37.40719, (140.03), 0.84798, (-159.79), 37.408, (20.031), 0.8479481, (80.206), 37.40653, (-99.968), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt3685-p2udt3685lv),3,2,2,p2udt3685lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt3685', 'p2udt3685lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.8011473, (-40.361), 35.11193, (139.38), 0.8011421, (-160.36), 35.11169, (19.38), 0.8011311, (79.64), 35.11118, (-100.62), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3751-p2udt3751lv),1,3,3,p2udt3751lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt3751.2', 'p2udt3751lv.1.0', 'p2udt3751lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.280427, (-136.46), 37.65846, (43.192), 37.65032, (43.234), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3760-p2udt3760lv),3,2,2,p2udt3760lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt3760', 'p2udt3760lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"2.132965, (-43.597), 94.81773, (136.25), 2.132972, (-163.6), 94.81803, (16.251), 2.132918, (76.404), 94.81559, (-103.75), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt3761-p2udt3761lv),3,2,2,p2udt3761lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt3761', 'p2udt3761lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.6892461, (-39.712), 30.26076, (140.06), 0.6892486, (-159.71), 30.26088, (20.058), 0.6892424, (80.289), 30.26059, (-99.942), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt3762-p2udt3762lv),3,2,2,p2udt3762lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt3762', 'p2udt3762lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.8641602, (-43.124), 37.95499, (136.56), 0.8641648, (-163.12), 37.9552, (16.561), 0.8641533, (76.877), 37.95467, (-103.44), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt4200-p2udt4200lv),1,3,3,p2udt4200lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt4200.1', 'p2udt4200lv.1.0', 'p2udt4200lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.242163, (-7.8947), 36.7719, (171.97), 36.76454, (172.05), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt4986-p2udt4986lv),3,2,2,p2udt4986lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt4986', 'p2udt4986lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.508191, (-34.671), 66.67385, (145.26), 1.508204, (-154.67), 66.67443, (25.266), 1.508164, (85.33), 66.6726, (-94.734), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt5788-p2udt5788lv),3,2,2,p2udt5788lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt5788', 'p2udt5788lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.3752523, (-40.583), 16.34038, (139.08), 0.3752518, (-160.58), 16.34036, (19.081), 0.3752473, (79.418), 16.34015, (-100.92), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt5789-p2udt5789lv),3,2,2,p2udt5789lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt5789', 'p2udt5789lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.7969257, (-42.017), 34.92621, (137.67), 0.7969255, (-162.02), 34.9262, (17.673), 0.7969163, (77.983), 34.92578, (-102.33), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt9646-p2udt9646lv),3,2,2,p2udt9646lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt9646', 'p2udt9646lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.3938269, (-39.199), 16.96925, (140.43), 0.3938346, (-159.2), 16.96962, (20.432), 0.3938206, (80.803), 16.96896, (-99.568), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt9927-p2udt9927lv),3,2,2,p2udt9927lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt9927', 'p2udt9927lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.815372, (-39.18), 35.7542, (140.61), 0.8153809, (-159.18), 35.75461, (20.607), 0.8154011, (80.82), 35.75554, (-99.391), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt11794-p2udt11794lv),3,2,2,p2udt11794lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt11794', 'p2udt11794lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"3.476103, (-34.836), 155.2272, (145.14), 3.476124, (-154.83), 155.2281, (25.139), 3.476051, (85.165), 155.2248, (-94.861), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt11798-p2udt11798lv),3,2,2,p2udt11798lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt11798', 'p2udt11798lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.3689211, (-55.681), 15.74491, (122.87), 0.3689239, (-175.68), 15.74504, (2.8719), 0.3689151, (64.32), 15.74462, (-117.13), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt11871-p2udt11871lv),1,3,3,p2udt11871lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt11871.3', 'p2udt11871lv.1.0', 'p2udt11871lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.402335, (106.77), 11.58234, (-73.776), 11.58096, (-73.748), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt11876-p2udt11876lv),3,2,2,p2udt11876lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt11876', 'p2udt11876lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"2.990226, (-57.997), 133.4972, (121.78), 2.990259, (-178), 133.4987, (1.7767), 2.990169, (62.005), 133.4946, (-118.22), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt11881-p2udt11881lv),3,2,2,p2udt11881lv,wye ,0.48,1000,1,0.798815,-1,0,"['p2udt11881', 'p2udt11881lv']","['delta', 'wye']","['12.47', '0.48']","['1000', '1000']","['1', '1']",5.62,35,30,['5.62'],2,.8,.8,65,15,1.59763,0.2,1100,1500,n,1.1,0.9,32,,0,1,"['0.798815', '0.798815']",,,NO,5.62,35,30,Lag,"5.164998, (-44.291), 230.0345, (135.57), 5.165013, (-164.29), 230.0351, (15.575), 5.164881, (75.71), 230.0292, (-104.43), ",shell,0.0005214664,1,['1100'],50.929,69.449,0.007,100,36,60,True,
Transformer.tr(r:p2udt11906-p2udt11906lv),1,3,3,p2udt11906lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt11906.3', 'p2udt11906lv.1.0', 'p2udt11906lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"5.11499, (116.83), 152.6778, (-63.259), 152.6507, (-63.094), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt12007-p2udt12007lv),3,2,2,p2udt12007lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt12007', 'p2udt12007lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.4051456, (-39.645), 17.68495, (140.08), 0.4051354, (-159.64), 17.68448, (20.081), 0.4051302, (80.354), 17.68423, (-99.921), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt12114-p2udt12114lv),1,3,3,p2udt12114lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt12114.1', 'p2udt12114lv.1.0', 'p2udt12114lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.66474, (-8.6271), 49.16524, (171.22), 49.1577, (171.27), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt12128-p2udt12128lv),3,2,2,p2udt12128lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt12128', 'p2udt12128lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.5743241, (-39.191), 25.09182, (140.56), 0.5743357, (-159.19), 25.09236, (20.564), 0.5743146, (80.811), 25.09138, (-99.436), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt12333-p2udt12333lv),1,3,3,p2udt12333lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt12333.1', 'p2udt12333lv.1.0', 'p2udt12333lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4571213, (-12.179), 13.22176, (167.37), 13.22007, (167.4), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt12347-p2udt12347lv),3,2,2,p2udt12347lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt12347', 'p2udt12347lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.387632, (-41.045), 16.90147, (138.63), 0.3876355, (-161.05), 16.90163, (18.633), 0.3876333, (78.955), 16.90153, (-101.37), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
