,phases,windings,wdg,bus,conn,kV,kVA,tap,%R,Rneut,Xneut,buses,conns,kVs,kVAs,taps,XHL,XHT,XLT,Xscarray,thermal,n,m,flrise,hsrise,%loadloss,%noloadloss,normhkVA,emerghkVA,sub,MaxTap,MinTap,NumTaps,subname,%imag,ppm_antifloat,%Rs,bank,XfmrCode,XRConst,X12,X13,X23,LeadLag,WdgCurrents,Core,RdcOhms,Seasons,Ratings,normamps,emergamps,faultrate,pctperm,repair,basefreq,enabled,like
Transformer.tr(r:p2udt7-p2udt7lv),1,3,3,p2udt7lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt7.3', 'p2udt7lv.1.0', 'p2udt7lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"3.352851, (104.51), 99.42976, (-75.709), 99.39449, (-75.638), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt657-p2udt657lv),1,3,3,p2udt657lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt657.3', 'p2udt657lv.1.0', 'p2udt657lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.61971, (99.533), 47.45737, (-80.99), 47.44688, (-80.955), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt673-p2udt673lv),3,2,2,p2udt673lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt673', 'p2udt673lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"1.698533, (-42.839), 75.26053, (136.97), 1.698602, (-162.85), 75.26368, (16.96), 1.698764, (77.16), 75.27108, (-103.03), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt713-p2udt713lv),1,3,3,p2udt713lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt713.1', 'p2udt713lv.1.0', 'p2udt713lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.567416, (-14.359), 46.26238, (165.38), 46.25145, (165.43), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1143-p2udt1143lv),1,3,3,p2udt1143lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1143.3', 'p2udt1143lv.1.0', 'p2udt1143lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.689885, (91.136), 49.63864, (-89.555), 49.6231, (-89.521), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1192-p2udt1192lv),1,3,3,p2udt1192lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1192.3', 'p2udt1192lv.1.0', 'p2udt1192lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.541131, (98.82), 75.11211, (-81.537), 75.0854, (-81.484), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1209-p2udt1209lv),1,3,3,p2udt1209lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1209.1', 'p2udt1209lv.1.0', 'p2udt1209lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.779492, (-24.719), 52.28704, (154.71), 52.27206, (154.75), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1243-p2udt1243lv),1,3,3,p2udt1243lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1243.3', 'p2udt1243lv.1.0', 'p2udt1243lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.437249, (89.092), 42.08206, (-91.765), 42.0702, (-91.736), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1282-p2udt1282lv),3,2,2,p2udt1282lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt1282', 'p2udt1282lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2881308, (-55.238), 12.46606, (123.69), 0.2881228, (-175.25), 12.46569, (3.6854), 0.288163, (64.756), 12.46757, (-116.31), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt1609-p2udt1609lv),1,3,3,p2udt1609lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt1609.3', 'p2udt1609lv.1.0', 'p2udt1609lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.29362, (89.325), 68.1534, (-91.041), 68.10696, (-90.975), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1614-p2udt1614lv),1,3,3,p2udt1614lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt1614.1', 'p2udt1614lv.1.0', 'p2udt1614lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9230315, (-21.791), 26.96157, (157.58), 26.956, (157.61), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1677-p2udt1677lv),1,3,3,p2udt1677lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt1677.2', 'p2udt1677lv.1.0', 'p2udt1677lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9816989, (-150.21), 28.77342, (28.991), 28.76505, (29.02), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1687-p2udt1687lv),1,3,3,p2udt1687lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1687.2', 'p2udt1687lv.1.0', 'p2udt1687lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.993321, (-140.46), 58.66629, (39.105), 58.65045, (39.147), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1706-p2udt1706lv),1,3,3,p2udt1706lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt1706.3', 'p2udt1706lv.1.0', 'p2udt1706lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.764888, (101.94), 22.19692, (-78.696), 22.19363, (-78.671), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1731-p2udt1731lv),1,3,3,p2udt1731lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1731.3', 'p2udt1731lv.1.0', 'p2udt1731lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.315352, (104.11), 68.2991, (-76.183), 68.28221, (-76.133), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt1751-p2udt1751lv),3,2,2,p2udt1751lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt1751', 'p2udt1751lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.393899, (-59.228), 17.06154, (119.54), 0.3939184, (-179.22), 17.06245, (-0.45932), 0.3938881, (60.777), 17.06103, (-120.46), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt1818-p2udt1818lv),1,3,3,p2udt1818lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt1818.1', 'p2udt1818lv.1.0', 'p2udt1818lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.4594393, (-27.573), 13.33986, (151.42), 13.33644, (151.45), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt1835-p2udt1835lv),3,2,2,p2udt1835lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt1835', 'p2udt1835lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.139831, (-59.195), 5.813815, (118.17), 0.1398265, (-179.2), 5.8136, (-1.8427), 0.139845, (60.798), 5.814501, (-121.84), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt1846-p2udt1846lv),1,3,3,p2udt1846lv.0.2,wye ,0.12,75,1,0.532544,-1,0,"['p2udt1846.2', 'p2udt1846lv.1.0', 'p2udt1846lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,82.5,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.352715, (-144.19), 39.505, (35.101), 39.49627, (35.129), ",shell,0.0008691118,1,['1100'],11.458,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt1850-p2udt1850lv),1,3,3,p2udt1850lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt1850.3', 'p2udt1850lv.1.0', 'p2udt1850lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.329749, (97.722), 68.77815, (-82.681), 68.75468, (-82.633), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt2321-p2udt2321lv),1,3,3,p2udt2321lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt2321.2', 'p2udt2321lv.1.0', 'p2udt2321lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.408964, (-147.91), 71.21054, (31.615), 71.1795, (31.663), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt2649-p2udt2649lv),3,2,2,p2udt2649lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt2649', 'p2udt2649lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.1649302, (-61.192), 6.952581, (116.46), 0.1649259, (178.8), 6.952378, (-3.5438), 0.1649473, (58.802), 6.953409, (-123.54), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt2721-p2udt2721lv),1,3,3,p2udt2721lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt2721.2', 'p2udt2721lv.1.0', 'p2udt2721lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.64048, (-150.27), 48.17158, (28.989), 48.15635, (29.021), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt2826-p2udt2826lv),1,3,3,p2udt2826lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt2826.2', 'p2udt2826lv.1.0', 'p2udt2826lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.071975, (-149.08), 61.10941, (30.355), 61.08581, (30.396), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt3133-p2udt3133lv),1,3,3,p2udt3133lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt3133.1', 'p2udt3133lv.1.0', 'p2udt3133lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.13161, (-14.602), 33.18598, (165.04), 33.18013, (165.08), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3596-p2udt3596lv),3,2,2,p2udt3596lv,wye ,0.48,300,1,0.91198,-1,0,"['p2udt3596', 'p2udt3596lv']","['delta', 'wye']","['12.47', '0.48']","['300', '300']","['1', '1']",3.76,35,30,['3.76'],2,.8,.8,65,15,1.82396,0.325,330,450,n,1.1,0.9,32,,0,1,"['0.91198', '0.91198']",,,NO,3.76,35,30,Lag,"2.136402, (-44.689), 94.97303, (135.14), 2.136523, (-164.69), 94.97855, (15.14), 2.136334, (75.316), 94.96993, (-104.86), ",shell,0.001984468,1,['1100'],15.279,20.835,0.007,100,36,60,True,
Transformer.tr(r:p2udt3599-p2udt3599lv),3,2,2,p2udt3599lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt3599', 'p2udt3599lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2728361, (-61.129), 11.80533, (117.5), 0.2728497, (178.88), 11.80597, (-2.5001), 0.2728255, (58.876), 11.80484, (-122.5), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt3634-p2udt3634lv),1,3,3,p2udt3634lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt3634.1', 'p2udt3634lv.1.0', 'p2udt3634lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.512252, (-20.722), 74.24124, (158.92), 74.21558, (158.98), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt3666-p2udt3666lv),1,3,3,p2udt3666lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt3666.1', 'p2udt3666lv.1.0', 'p2udt3666lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.516418, (-14.664), 74.32304, (165.08), 74.30445, (165.13), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt3690-p2udt3690lv),3,2,2,p2udt3690lv,wye ,0.48,150,1,1.0784,-1,0,"['p2udt3690', 'p2udt3690lv']","['delta', 'wye']","['12.47', '0.48']","['150', '150']","['1', '1']",3.39,35,30,['3.39'],2,.8,.8,65,15,2.1568,0.516667,165,225,n,1.1,0.9,32,,0,1,"['1.0784', '1.0784']",,,NO,3.39,35,30,Lag,"0.9805167, (-59.134), 43.29203, (120.26), 0.9804794, (-179.14), 43.29032, (0.25613), 0.9806303, (60.86), 43.29724, (-119.74), ",shell,0.004693197,1,['1100'],7.6394,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3693-p2udt3693lv),1,3,3,p2udt3693lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt3693.3', 'p2udt3693lv.1.0', 'p2udt3693lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.271234, (88.961), 37.46766, (-91.677), 37.45329, (-91.64), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3725-p2udt3725lv),1,3,3,p2udt3725lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt3725.3', 'p2udt3725lv.1.0', 'p2udt3725lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.665954, (98.41), 49.25203, (-81.951), 49.2342, (-81.899), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt3732-p2udt3732lv),1,3,3,p2udt3732lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt3732.3', 'p2udt3732lv.1.0', 'p2udt3732lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.407727, (93.035), 41.15417, (-87.74), 41.14413, (-87.712), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt4054-p2udt4054lv),1,3,3,p2udt4054lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt4054.3', 'p2udt4054lv.1.0', 'p2udt4054lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.050378, (102.67), 60.35379, (-77.692), 60.33938, (-77.648), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt4056-p2udt4056lv),3,2,2,p2udt4056lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt4056', 'p2udt4056lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.3042457, (-59.953), 13.21178, (118.86), 0.3042503, (-179.95), 13.21199, (-1.1451), 0.3042533, (60.047), 13.21213, (-121.14), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt4057-p2udt4057lv),1,3,3,p2udt4057lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt4057.3', 'p2udt4057lv.1.0', 'p2udt4057lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.386962, (90.306), 40.5574, (-90.556), 40.54668, (-90.529), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt4058-p2udt4058lv),3,2,2,p2udt4058lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt4058', 'p2udt4058lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"1.003086, (-33.516), 44.5849, (146.45), 1.003095, (-153.52), 44.58531, (26.451), 1.003104, (86.484), 44.58572, (-93.548), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt4059-p2udt4059lv),3,2,2,p2udt4059lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt4059', 'p2udt4059lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.6955923, (-46.678), 30.7699, (133.04), 0.6956022, (-166.68), 30.77035, (13.036), 0.6956076, (73.322), 30.7706, (-106.96), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt4187-p2udt4187lv),1,3,3,p2udt4187lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt4187.2', 'p2udt4187lv.1.0', 'p2udt4187lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.397948, (-138.5), 41.19576, (41.134), 41.18476, (41.179), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt4224-p2udt4224lv),1,3,3,p2udt4224lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt4224.1', 'p2udt4224lv.1.0', 'p2udt4224lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9049746, (-26.881), 26.44875, (152.34), 26.44233, (152.37), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt4228-p2udt4228lv),1,3,3,p2udt4228lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt4228.3', 'p2udt4228lv.1.0', 'p2udt4228lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.479114, (94.312), 43.28288, (-86.395), 43.2722, (-86.365), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt4616-p2udt4616lv),1,3,3,p2udt4616lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt4616.3', 'p2udt4616lv.1.0', 'p2udt4616lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.081133, (108.34), 31.66301, (-71.957), 31.65856, (-71.921), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5152-p2udt5152lv),1,3,3,p2udt5152lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5152.2', 'p2udt5152lv.1.0', 'p2udt5152lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8298883, (-151.64), 24.2287, (27.372), 24.22253, (27.397), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5495-p2udt5495lv),1,3,3,p2udt5495lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5495.2', 'p2udt5495lv.1.0', 'p2udt5495lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"3.102399, (-135.46), 91.91207, (44.313), 91.88256, (44.379), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5524-p2udt5524lv),1,3,3,p2udt5524lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5524.2', 'p2udt5524lv.1.0', 'p2udt5524lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.505299, (-151.95), 44.13474, (27.199), 44.12134, (27.229), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5525-p2udt5525lv),1,3,3,p2udt5525lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5525.2', 'p2udt5525lv.1.0', 'p2udt5525lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.8272074, (-150.67), 24.14126, (28.37), 24.13528, (28.394), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5526-p2udt5526lv),1,3,3,p2udt5526lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5526.3', 'p2udt5526lv.1.0', 'p2udt5526lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.019782, (97.831), 59.47499, (-82.627), 59.45725, (-82.585), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5527-p2udt5527lv),1,3,3,p2udt5527lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5527.2', 'p2udt5527lv.1.0', 'p2udt5527lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.120577, (-138.66), 62.47131, (40.961), 62.45479, (41.006), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5528-p2udt5528lv),1,3,3,p2udt5528lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5528.2', 'p2udt5528lv.1.0', 'p2udt5528lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.076013, (-150.41), 31.60492, (28.853), 31.59485, (28.885), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5529-p2udt5529lv),1,3,3,p2udt5529lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5529.1', 'p2udt5529lv.1.0', 'p2udt5529lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.986162, (-20.96), 58.45551, (158.6), 58.43942, (158.64), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5530-p2udt5530lv),1,3,3,p2udt5530lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5530.2', 'p2udt5530lv.1.0', 'p2udt5530lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.520998, (-150.36), 74.59782, (29.148), 74.5615, (29.197), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5531-p2udt5531lv),3,2,2,p2udt5531lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt5531', 'p2udt5531lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2567597, (-60.056), 11.07638, (118.52), 0.2567691, (179.95), 11.07683, (-1.4769), 0.2567585, (59.947), 11.07632, (-121.48), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt5532-p2udt5532lv),3,2,2,p2udt5532lv,wye ,0.48,100,1,0.805475,-1,0,"['p2udt5532', 'p2udt5532lv']","['delta', 'wye']","['12.47', '0.48']","['100', '100']","['1', '1']",3.29,35,30,['3.29'],2,.8,.8,65,15,1.61095,0.62,110,150,n,1.1,0.9,32,,0,1,"['0.805475', '0.805475']",,,NO,3.29,35,30,Lag,"0.4870692, (-55.671), 21.23053, (123.45), 0.487093, (-175.67), 21.23163, (3.4532), 0.4870628, (64.333), 21.23023, (-116.55), ",shell,0.005258141,1,['1100'],5.0929,6.9449,0.007,100,36,60,True,
Transformer.tr(r:p2udt5533-p2udt5533lv),1,3,3,p2udt5533lv.0.2,wye ,0.12,25,1,0.532544,-1,0,"['p2udt5533.3', 'p2udt5533lv.1.0', 'p2udt5533lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['25', '25', '25']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.472,27.5,37.5,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9467479, (87.315), 27.98758, (-93.264), 27.97073, (-93.21), ",shell,0.002607335,1,['1100'],3.8194,5.2083,0.007,100,36,60,True,
Transformer.tr(r:p2udt5792-p2udt5792lv),1,3,3,p2udt5792lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5792.2', 'p2udt5792lv.1.0', 'p2udt5792lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.801279, (-142.75), 82.93464, (36.901), 82.90004, (36.958), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5793-p2udt5793lv),1,3,3,p2udt5793lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5793.1', 'p2udt5793lv.1.0', 'p2udt5793lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.355202, (-27.751), 69.59528, (151.77), 69.56603, (151.81), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5801-p2udt5801lv),1,3,3,p2udt5801lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5801.2', 'p2udt5801lv.1.0', 'p2udt5801lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.782254, (-144.27), 82.37648, (35.361), 82.34076, (35.418), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5802-p2udt5802lv),1,3,3,p2udt5802lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5802.2', 'p2udt5802lv.1.0', 'p2udt5802lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"3.391133, (-127.57), 100.537, (52.303), 100.5192, (52.377), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5872-p2udt5872lv),1,3,3,p2udt5872lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5872.2', 'p2udt5872lv.1.0', 'p2udt5872lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.412726, (-150.04), 41.33532, (29.112), 41.32417, (29.14), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5873-p2udt5873lv),1,3,3,p2udt5873lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5873.2', 'p2udt5873lv.1.0', 'p2udt5873lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.215152, (-141.08), 65.32825, (38.522), 65.30808, (38.568), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5874-p2udt5874lv),1,3,3,p2udt5874lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5874.3', 'p2udt5874lv.1.0', 'p2udt5874lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.451126, (94.99), 42.82591, (-85.474), 42.81048, (-85.429), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5875-p2udt5875lv),1,3,3,p2udt5875lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5875.1', 'p2udt5875lv.1.0', 'p2udt5875lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.941111, (-20.191), 57.09856, (159.37), 57.0838, (159.41), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5876-p2udt5876lv),1,3,3,p2udt5876lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5876.3', 'p2udt5876lv.1.0', 'p2udt5876lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.89643, (104.98), 55.72229, (-75.353), 55.71158, (-75.312), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5877-p2udt5877lv),1,3,3,p2udt5877lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5877.1', 'p2udt5877lv.1.0', 'p2udt5877lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.950014, (-13.741), 57.32326, (165.96), 57.31278, (166), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5878-p2udt5878lv),1,3,3,p2udt5878lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5878.1', 'p2udt5878lv.1.0', 'p2udt5878lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"3.761748, (-16.775), 111.7097, (163.01), 111.6631, (163.09), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5879-p2udt5879lv),1,3,3,p2udt5879lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5879.1', 'p2udt5879lv.1.0', 'p2udt5879lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.395609, (-20.301), 70.73741, (159.34), 70.71464, (159.39), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5880-p2udt5880lv),1,3,3,p2udt5880lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5880.3', 'p2udt5880lv.1.0', 'p2udt5880lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.232243, (98.334), 65.84587, (-82.076), 65.82468, (-82.029), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5881-p2udt5881lv),1,3,3,p2udt5881lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5881.2', 'p2udt5881lv.1.0', 'p2udt5881lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.786519, (-134.77), 82.42892, (44.989), 82.40609, (45.049), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5882-p2udt5882lv),1,3,3,p2udt5882lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5882.3', 'p2udt5882lv.1.0', 'p2udt5882lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.517148, (107.81), 74.33106, (-72.414), 74.31554, (-72.359), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5883-p2udt5883lv),3,2,2,p2udt5883lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt5883', 'p2udt5883lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.2640949, (-60.213), 11.4072, (118.4), 0.2641115, (179.78), 11.40798, (-1.6039), 0.2641133, (59.789), 11.40807, (-121.6), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt5884-p2udt5884lv),1,3,3,p2udt5884lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5884.2', 'p2udt5884lv.1.0', 'p2udt5884lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.340322, (-149.91), 39.53311, (29.507), 39.51767, (29.546), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5885-p2udt5885lv),1,3,3,p2udt5885lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5885.3', 'p2udt5885lv.1.0', 'p2udt5885lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.448995, (89.626), 42.42717, (-91.215), 42.41531, (-91.186), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5892-p2udt5892lv),1,3,3,p2udt5892lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5892.3', 'p2udt5892lv.1.0', 'p2udt5892lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.798719, (98.494), 52.83582, (-82.003), 52.82223, (-81.965), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5893-p2udt5893lv),1,3,3,p2udt5893lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5893.3', 'p2udt5893lv.1.0', 'p2udt5893lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.63161, (103.12), 77.79443, (-77.166), 77.77147, (-77.11), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5894-p2udt5894lv),1,3,3,p2udt5894lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5894.3', 'p2udt5894lv.1.0', 'p2udt5894lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.938141, (110.83), 57.36967, (-69.324), 57.35876, (-69.261), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5895-p2udt5895lv),1,3,3,p2udt5895lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5895.2', 'p2udt5895lv.1.0', 'p2udt5895lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.915037, (-143.22), 56.73751, (36.441), 56.71262, (36.499), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5896-p2udt5896lv),1,3,3,p2udt5896lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5896.2', 'p2udt5896lv.1.0', 'p2udt5896lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.027282, (-140.42), 59.68538, (39.152), 59.66902, (39.195), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5897-p2udt5897lv),1,3,3,p2udt5897lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5897.2', 'p2udt5897lv.1.0', 'p2udt5897lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.922487, (-135.05), 56.50365, (44.611), 56.49258, (44.652), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5898-p2udt5898lv),1,3,3,p2udt5898lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5898.3', 'p2udt5898lv.1.0', 'p2udt5898lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.196886, (112.24), 35.12517, (-67.945), 35.12141, (-67.905), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5899-p2udt5899lv),1,3,3,p2udt5899lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5899.1', 'p2udt5899lv.1.0', 'p2udt5899lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"2.04267, (-26.274), 60.58819, (153.37), 60.5564, (153.43), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5900-p2udt5900lv),1,3,3,p2udt5900lv.0.2,wye ,0.12,75,1,0.532544,-1,0,"['p2udt5900.1', 'p2udt5900lv.1.0', 'p2udt5900lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,82.5,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.998653, (-28.9), 28.92864, (149.96), 28.92316, (149.98), ",shell,0.0008691118,1,['1100'],11.458,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5901-p2udt5901lv),1,3,3,p2udt5901lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5901.1', 'p2udt5901lv.1.0', 'p2udt5901lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.776694, (-12.785), 52.53681, (167), 52.52433, (167.06), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5902-p2udt5902lv),1,3,3,p2udt5902lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5902.3', 'p2udt5902lv.1.0', 'p2udt5902lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.364113, (95.047), 69.83351, (-85.393), 69.80648, (-85.345), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5903-p2udt5903lv),1,3,3,p2udt5903lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5903.1', 'p2udt5903lv.1.0', 'p2udt5903lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.092003, (-22.812), 32.03656, (156.63), 32.02847, (156.66), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5904-p2udt5904lv),1,3,3,p2udt5904lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5904.2', 'p2udt5904lv.1.0', 'p2udt5904lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.994217, (-138.11), 58.67686, (41.506), 58.66271, (41.548), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5905-p2udt5905lv),1,3,3,p2udt5905lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5905.3', 'p2udt5905lv.1.0', 'p2udt5905lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.212581, (97.539), 65.26329, (-82.886), 65.24191, (-82.84), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5909-p2udt5909lv),3,2,2,p2udt5909lv,wye ,0.48,75,1,0.87204,-1,0,"['p2udt5909', 'p2udt5909lv']","['delta', 'wye']","['12.47', '0.48']","['75', '75']","['1', '1']",3.24,35,30,['3.24'],2,.8,.8,65,15,1.74408,0.6,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.87204', '0.87204']",,,NO,3.24,35,30,Lag,"0.3049753, (-60.034), 13.24585, (118.78), 0.3049787, (179.96), 13.24601, (-1.2247), 0.3050031, (59.964), 13.24715, (-121.22), ",shell,0.007590236,1,['1100'],3.8197,5.2087,0.007,100,36,60,True,
Transformer.tr(r:p2udt5910-p2udt5910lv),1,3,3,p2udt5910lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5910.3', 'p2udt5910lv.1.0', 'p2udt5910lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.703404, (106.24), 79.92946, (-73.994), 79.90942, (-73.935), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5911-p2udt5911lv),1,3,3,p2udt5911lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5911.1', 'p2udt5911lv.1.0', 'p2udt5911lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.609695, (-23.771), 47.18384, (155.62), 47.17207, (155.66), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5912-p2udt5912lv),1,3,3,p2udt5912lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5912.3', 'p2udt5912lv.1.0', 'p2udt5912lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"1.446356, (102.03), 42.64492, (-78.316), 42.63354, (-78.27), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
Transformer.tr(r:p2udt5913-p2udt5913lv),1,3,3,p2udt5913lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5913.1', 'p2udt5913lv.1.0', 'p2udt5913lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"2.103807, (-13.708), 61.9377, (166.01), 61.92552, (166.05), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5914-p2udt5914lv),1,3,3,p2udt5914lv.0.2,wye ,0.12,75,1,0.33284,-1,0,"['p2udt5914.3', 'p2udt5914lv.1.0', 'p2udt5914lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['75', '75', '75']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.49926,0.38,82.5,112.5,n,1.1,0.9,32,,0,1,"['0.16642', '0.33284', '0.33284']",,,NO,2.4,1.6,2.4,Lag,"1.765827, (99.196), 51.84338, (-81.294), 51.83074, (-81.257), ",shell,0.0005431949,1,['1100'],11.458,15.625,0.007,100,36,60,True,
Transformer.tr(r:p2udt5915-p2udt5915lv),1,3,3,p2udt5915lv.0.2,wye ,0.12,50,1,0.532544,-1,0,"['p2udt5915.1', 'p2udt5915lv.1.0', 'p2udt5915lv.0.2']","['wye', 'wye', 'wye']","['7.2', '0.12', '0.12']","['50', '50', '50']","['1', '1', '1']",2.4,1.6,2.4,"['2.4', '1.6', '2.4']",2,.8,.8,65,15,0.798816,0.37,55,75,n,1.1,0.9,32,,0,1,"['0.266272', '0.532544', '0.532544']",,,NO,2.4,1.6,2.4,Lag,"0.9237837, (-8.1273), 26.93255, (171.63), 26.93014, (171.66), ",shell,0.001303668,1,['1100'],7.6389,10.417,0.007,100,36,60,True,
